! Generated by BlenderFDS 4.0.3 on Blender 2.76 (sub 0)
! Case: uni-build_s1 (from Blender Scene)
! Description: Faculty building, scenario 1, fire at floor 0
! Date: Thu, 11 Feb 2016, 13:56:26
! File: /home/egissi/Documenti/Argomenti/BlenderFDS/git/blenderfds/examples/uni-build/uni-build.blend

&HEAD CHID='uni-build_s1'
      TITLE='Faculty building, scenario 1, fire at floor 0'
      /
&TIME T_END=0.
      /
&MISC FYI='Setting ambient temperature'
      TMPA=20.
      /
&REAC FUEL='NZ C-VM2 pre-fo'
      FYI='NZ C-VM2, Table 2.1, pre-flashover design fire'
      FORMULA='C2H4O1'
      CO_YIELD=0.040
      SOOT_YIELD=0.070
      HEAT_OF_COMBUSTION=20000.0
      /
! Output is dumped every 2.00 s
&DUMP RENDER_FILE='uni-build_s1.ge1'
      STATUS_FILES=.TRUE.
      NFRAMES=600
      /

! --- Free text: 'HEAD free text (s1, s2)'

&MATL ID='Gypsum plaster', CONDUCTIVITY=0.48,
      SPECIFIC_HEAT=0.84, DENSITY=1440. /
      Thermo-physical properties of gypsum plaster.

&PROP ID='Acme smoke detector', QUANTITY='CHAMBER OBSCURATION',
      LENGTH=1.8, ACTIVATION_OBSCURATION=3.28 /
      
&ISOF QUANTITY='TEMPERATURE', VALUE(1)=60. /
&ISOF QUANTITY='VISIBILITY', VALUE(1)=10. /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /

! --- Boundary conditions (from Blender Materials)

! HRR(t) has a t² ramp
&SURF ID='Burner'
      FYI='Est.d area 5.00 m², HRR max 2000 kW, fast t² ramp (EN)'
      RGB=134,0,0
      HRRPUA=400.000
      TAU_Q=-212.1
      /
&SURF ID='Glass pane'
      RGB=0,204,201
      TRANSPARENCY=0.200
      /
&SURF ID='Gypsum wall'
      RGB=110,111,82
      MATL_ID='Gypsum plaster'
      THICKNESS=0.020
      /

! --- Geometric entities (from Blender Objects)

! -- 00 Domain: This is the domain of simulation
! 1701000 mesh cells of size 0.250x0.250x0.250 m
&MESH ID='Domain'
      IJK=252,125,54
      XB=-31.500,31.500,-14.750,16.500,0.000,13.500
      /
! 5 planes
&VENT ID='Domain bc_0'
      PBX=-31.500
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_1'
      PBX=31.500
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_2'
      PBY=-14.750
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_3'
      PBY=16.500
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_4'
      PBZ=13.500
      SURF_ID='OPEN'
      /
&VENT ID='Ground'
      SURF_ID='INERT'
      PBZ=0.000
      /

&OBST ID='01 Burner at f0'
      FYI='5 m2 on fire'
      SURF_ID='Burner'
      XB=6.500,7.500,-1.500,-0.500,0.000,1.000
      /
! -- 02 Building: 
! 10 voxels, resolution 0.099 m, in 0 s
&OBST ID='Back walls_0'
      XB=-2.130,2.129,15.323,15.424,3.077,4.465
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_1'
      XB=-2.130,2.129,15.323,15.424,7.532,8.524
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_2'
      XB=2.028,2.129,13.838,14.038,3.077,4.465
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_3'
      XB=-2.130,-2.029,13.838,14.038,3.077,4.465
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_4'
      XB=-2.130,-2.029,14.036,15.028,3.077,3.277
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_5'
      XB=2.028,2.129,15.026,15.325,3.077,4.465
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_6'
      XB=-2.130,-2.029,15.026,15.325,3.077,4.465
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_7'
      XB=-2.130,-2.029,13.838,15.325,7.532,8.524
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_8'
      XB=2.028,2.129,14.036,15.028,3.077,3.277
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_9'
      XB=2.028,2.129,13.838,15.325,7.532,8.524
      SURF_ID='Gypsum wall'
      /
! 98 voxels, resolution 0.100 m, in 0 s
&OBST ID='Columns_0'
      XB=9.749,10.251,-2.247,-1.345,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_1'
      XB=9.749,10.251,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_2'
      XB=4.749,5.251,1.353,2.255,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_3'
      XB=4.749,5.251,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_4'
      XB=9.749,10.251,1.353,2.255,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_5'
      XB=9.749,10.251,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_6'
      XB=-20.251,-19.749,1.353,2.255,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_7'
      XB=-20.251,-19.749,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_8'
      XB=-20.051,-19.749,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_9'
      XB=-20.051,-19.749,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_10'
      XB=-15.251,-14.749,1.353,2.255,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_11'
      XB=-15.251,-14.749,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_12'
      XB=-25.151,-24.849,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_13'
      XB=-25.151,-24.849,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_14'
      XB=4.749,5.251,-2.247,-1.345,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_15'
      XB=4.749,5.251,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_16'
      XB=14.749,15.251,1.353,2.255,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_17'
      XB=14.749,15.251,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_18'
      XB=-10.251,-9.749,1.353,2.255,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_19'
      XB=-10.251,-9.749,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_20'
      XB=-5.151,-4.849,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_21'
      XB=-5.151,-4.849,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_22'
      XB=-5.251,-4.749,1.353,2.255,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_23'
      XB=-5.251,-4.749,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_24'
      XB=-25.251,-24.749,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_25'
      XB=19.749,20.151,1.353,2.255,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_26'
      XB=19.749,20.151,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_27'
      XB=-30.151,-29.849,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_28'
      XB=-30.151,-29.849,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_29'
      XB=-15.251,-14.749,-2.247,-1.345,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_30'
      XB=-15.251,-14.749,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_31'
      XB=-20.251,-19.749,-2.247,-1.345,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_32'
      XB=-20.251,-19.749,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_33'
      XB=-15.151,-14.849,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_34'
      XB=-15.151,-14.849,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_35'
      XB=-10.251,-9.749,-2.247,-1.345,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_36'
      XB=-10.251,-9.749,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_37'
      XB=-5.251,-4.949,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_38'
      XB=-5.251,-4.949,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_39'
      XB=-25.251,-24.749,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_40'
      XB=14.749,15.251,-2.247,-1.345,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_41'
      XB=14.749,15.251,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_42'
      XB=4.949,5.251,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_43'
      XB=4.949,5.251,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_44'
      XB=4.849,5.151,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_45'
      XB=4.849,5.151,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_46'
      XB=24.849,25.151,1.353,1.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_47'
      XB=24.749,25.251,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_48'
      XB=-20.051,-19.749,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_49'
      XB=-20.051,-19.749,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_50'
      XB=24.749,25.251,1.353,2.255,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_51'
      XB=-30.151,-29.849,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_52'
      XB=-30.151,-29.849,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_53'
      XB=-5.251,-4.749,-2.247,-1.345,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_54'
      XB=-5.251,-4.749,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_55'
      XB=29.849,30.151,1.353,1.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_56'
      XB=29.849,30.151,1.353,1.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_57'
      XB=19.749,20.151,-2.247,-1.345,0.009,2.711
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_58'
      XB=19.749,20.151,-2.247,-1.345,4.409,7.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_59'
      XB=-2.251,-2.049,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_60'
      XB=-2.251,-2.049,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_61'
      XB=9.849,10.151,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_62'
      XB=9.849,10.151,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_63'
      XB=24.849,25.151,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_64'
      XB=24.849,25.151,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_65'
      XB=-15.151,-14.849,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_66'
      XB=-15.151,-14.849,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_67'
      XB=29.849,30.151,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_68'
      XB=29.849,30.151,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_69'
      XB=29.849,30.151,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_70'
      XB=29.849,30.151,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_71'
      XB=-10.151,-9.849,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_72'
      XB=-10.151,-9.849,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_73'
      XB=14.849,15.151,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_74'
      XB=14.849,15.151,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_75'
      XB=14.849,15.151,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_76'
      XB=14.849,15.151,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_77'
      XB=-25.151,-24.849,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_78'
      XB=-25.151,-24.849,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_79'
      XB=24.849,25.151,-1.647,-1.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_80'
      XB=19.849,20.151,-13.747,-13.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_81'
      XB=19.849,20.151,-13.747,-13.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_82'
      XB=-25.151,-24.849,-1.647,-1.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_83'
      XB=-30.151,-29.849,1.353,1.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_84'
      XB=2.049,2.251,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_85'
      XB=2.049,2.251,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_86'
      XB=-30.151,-29.849,-1.647,-1.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_87'
      XB=-10.151,-9.849,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_88'
      XB=-10.151,-9.849,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_89'
      XB=29.849,30.151,-1.647,-1.345,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_90'
      XB=29.849,30.151,-1.647,-1.345,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_91'
      XB=19.849,20.151,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_92'
      XB=19.849,20.151,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_93'
      XB=9.849,10.151,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_94'
      XB=9.849,10.151,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_95'
      XB=-25.151,-24.849,1.353,1.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_96'
      XB=24.849,25.151,13.353,13.655,0.009,3.111
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_97'
      XB=24.849,25.151,13.353,13.655,4.409,7.511
      SURF_ID='Gypsum wall'
      /
! 89 voxels, resolution 0.100 m, in 0 s
&OBST ID='External stairs_0'
      XB=-34.894,-32.192,6.537,6.639,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_1'
      XB=-35.494,-33.692,2.937,3.239,0.959,1.061
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_2'
      XB=-33.394,-30.292,0.037,1.039,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_3'
      XB=30.306,34.008,0.037,0.939,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_4'
      XB=-32.694,-30.292,-0.663,-0.561,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_5'
      XB=30.306,33.308,-0.663,-0.561,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_6'
      XB=32.206,34.008,8.037,8.339,0.959,1.061
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_7'
      XB=-33.394,-31.592,1.837,2.139,3.859,3.961
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_8'
      XB=32.206,34.008,1.837,2.139,3.859,3.961
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_9'
      XB=-33.394,-31.592,2.137,2.439,3.659,3.761
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_10'
      XB=32.206,34.008,2.137,2.439,3.659,3.761
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_11'
      XB=-35.494,-31.592,5.237,6.039,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_12'
      XB=-35.494,-33.692,4.037,4.339,1.559,1.661
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_13'
      XB=-33.394,-31.592,4.337,4.639,2.359,2.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_14'
      XB=32.206,34.008,4.337,4.639,2.359,2.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_15'
      XB=32.206,34.008,4.637,5.939,2.259,2.361
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_16'
      XB=-35.494,-33.692,1.837,2.139,0.359,0.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_17'
      XB=32.206,34.008,8.637,8.939,0.659,0.761
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_18'
      XB=32.206,34.008,9.837,10.139,-0.041,0.061
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_19'
      XB=32.206,34.008,8.937,9.239,0.459,0.561
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_20'
      XB=-33.394,-31.592,4.037,4.339,2.559,2.661
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_21'
      XB=32.206,34.008,4.037,4.339,2.559,2.661
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_22'
      XB=-35.494,-33.692,3.537,3.839,1.259,1.361
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_23'
      XB=-35.494,-33.692,4.937,5.239,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_24'
      XB=-33.394,-31.592,4.937,5.239,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_25'
      XB=-35.494,-33.692,4.637,4.939,1.959,2.061
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_26'
      XB=32.206,34.008,6.537,6.839,1.759,1.861
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_27'
      XB=-33.294,-30.292,-0.063,0.039,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_28'
      XB=30.306,33.908,-0.063,0.039,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_29'
      XB=32.206,34.008,5.937,6.239,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_30'
      XB=-35.494,-33.692,4.337,4.639,1.759,1.861
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_31'
      XB=-33.394,-31.592,2.637,2.939,3.359,3.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_32'
      XB=32.206,34.008,2.637,2.939,3.359,3.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_33'
      XB=-33.394,-31.592,4.637,4.939,2.259,2.361
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_34'
      XB=32.206,34.008,7.437,7.739,1.259,1.361
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_35'
      XB=32.206,34.008,7.137,7.439,1.459,1.561
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_36'
      XB=-35.294,-31.792,6.137,6.239,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_37'
      XB=-35.494,-33.692,2.637,2.939,0.759,0.861
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_38'
      XB=-33.394,-31.592,2.337,2.639,3.559,3.661
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_39'
      XB=32.206,34.008,2.337,2.639,3.559,3.661
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_40'
      XB=-33.194,-30.292,-0.163,-0.061,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_41'
      XB=30.306,33.808,-0.163,-0.061,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_42'
      XB=-34.494,-32.592,6.937,7.039,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_43'
      XB=-35.494,-33.692,2.137,2.439,0.459,0.561
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_44'
      XB=-35.494,-33.692,1.537,1.839,0.159,0.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_45'
      XB=-32.494,-30.292,-0.863,-0.761,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_46'
      XB=30.306,33.108,-0.863,-0.761,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_47'
      XB=-33.394,-31.592,1.537,1.839,3.959,4.061
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_48'
      XB=32.206,34.008,1.537,1.839,3.959,4.061
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_49'
      XB=-33.394,-31.592,3.537,3.839,2.859,2.961
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_50'
      XB=32.206,34.008,3.537,3.839,2.859,2.961
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_51'
      XB=-33.394,-31.592,3.237,3.539,3.059,3.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_52'
      XB=32.206,34.008,3.237,3.539,3.059,3.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_53'
      XB=-34.694,-32.392,6.737,6.839,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_54'
      XB=32.206,34.008,9.237,9.539,0.359,0.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_55'
      XB=-33.094,-30.292,-0.263,-0.161,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_56'
      XB=30.306,33.708,-0.263,-0.161,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_57'
      XB=-33.394,-31.592,1.237,1.539,4.159,4.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_58'
      XB=32.206,34.008,1.237,1.539,4.159,4.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_59'
      XB=-34.594,-32.492,6.837,6.939,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_60'
      XB=-35.494,-33.692,3.237,3.539,1.159,1.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_61'
      XB=32.206,34.008,8.337,8.639,0.759,0.861
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_62'
      XB=-32.394,-30.292,-0.963,-0.861,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_63'
      XB=30.306,33.008,-0.963,-0.861,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_64'
      XB=-33.394,-31.592,3.737,4.039,2.759,2.861
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_65'
      XB=32.206,34.008,3.737,4.039,2.759,2.861
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_66'
      XB=32.206,34.008,6.837,7.139,1.559,1.661
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_67'
      XB=-35.494,-33.692,3.737,4.039,1.459,1.561
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_68'
      XB=32.206,34.008,6.237,6.539,1.959,2.061
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_69'
      XB=-32.994,-30.292,-0.363,-0.261,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_70'
      XB=30.306,33.608,-0.363,-0.261,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_71'
      XB=-35.494,-33.692,2.337,2.639,0.659,0.761
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_72'
      XB=32.206,34.008,9.537,9.839,0.159,0.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_73'
      XB=-32.594,-30.292,-0.763,-0.661,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_74'
      XB=30.306,33.208,-0.763,-0.661,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_75'
      XB=-35.194,-31.892,6.237,6.339,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_76'
      XB=-33.394,-31.592,2.937,3.239,3.159,3.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_77'
      XB=32.206,34.008,2.937,3.239,3.159,3.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_78'
      XB=32.206,34.008,0.937,1.239,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_79'
      XB=-32.894,-30.292,-0.463,-0.361,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_80'
      XB=30.306,33.508,-0.463,-0.361,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_81'
      XB=32.206,34.008,7.737,8.039,1.159,1.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_82'
      XB=-34.794,-32.292,6.637,6.739,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_83'
      XB=-32.794,-30.292,-0.563,-0.461,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_84'
      XB=30.306,33.408,-0.563,-0.461,4.359,4.461
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_85'
      XB=-35.094,-31.992,6.337,6.439,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_86'
      XB=-35.394,-31.692,6.037,6.139,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_87'
      XB=-34.994,-32.092,6.437,6.539,2.059,2.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_88'
      XB=-33.394,-31.592,1.037,1.239,4.359,4.461
      SURF_ID='Gypsum wall'
      /
! 100 voxels, resolution 0.099 m, in 0 s
&OBST ID='Internal stairs_0'
      XB=-1.932,-0.148,11.333,11.929,7.071,7.172
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_1'
      XB=-1.932,-0.148,10.838,11.335,3.507,3.608
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_2'
      XB=-1.932,-0.148,12.422,12.820,6.477,6.578
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_3'
      XB=-1.932,-0.148,11.036,11.335,7.269,7.370
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_4'
      XB=-1.932,-0.148,9.353,9.949,8.259,8.360
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_5'
      XB=-1.932,-0.148,9.749,10.147,4.101,4.202
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_6'
      XB=0.147,1.931,12.224,12.820,1.626,1.727
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_7'
      XB=-2.031,2.030,13.808,15.295,6.279,6.479
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_8'
      XB=-1.932,-0.148,11.135,11.632,3.309,3.410
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_9'
      XB=0.147,1.931,12.224,12.820,5.883,5.984
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_10'
      XB=-1.932,-0.148,12.125,12.523,2.715,2.816
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_11'
      XB=0.147,1.931,10.244,10.642,0.339,0.440
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_12'
      XB=-2.031,2.030,13.808,15.295,2.022,2.222
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_13'
      XB=0.147,1.931,11.135,11.632,5.190,5.291
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_14'
      XB=0.147,1.931,11.135,11.632,0.933,1.034
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_15'
      XB=0.147,1.931,11.729,12.127,1.230,1.331
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_16'
      XB=0.147,1.931,10.244,10.741,0.438,0.539
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_17'
      XB=-1.932,-0.148,9.254,9.652,8.358,8.459
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_18'
      XB=0.147,1.931,9.650,9.949,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_19'
      XB=0.147,1.931,12.818,13.117,1.824,1.925
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_20'
      XB=-1.932,1.931,7.868,9.652,4.299,4.400
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_21'
      XB=0.147,1.931,12.521,13.018,1.725,1.826
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_22'
      XB=0.147,1.931,11.432,11.929,5.388,5.489
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_23'
      XB=-1.932,1.931,7.868,8.761,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_24'
      XB=-1.932,-0.148,10.244,10.741,7.764,7.865
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_25'
      XB=0.147,1.931,10.838,11.137,0.636,0.737
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_26'
      XB=0.147,1.931,12.818,13.315,1.923,2.024
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_27'
      XB=0.147,1.931,10.838,11.335,0.735,0.836
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_28'
      XB=-1.932,-0.148,13.016,13.414,2.220,2.321
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_29'
      XB=-1.932,-0.148,11.828,12.226,2.913,3.014
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_30'
      XB=-1.932,-0.148,9.947,10.444,4.002,4.103
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_31'
      XB=0.147,1.931,9.947,10.444,4.497,4.598
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_32'
      XB=0.147,1.931,9.947,10.246,4.398,4.499
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_33'
      XB=0.147,1.931,9.650,10.147,4.299,4.400
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_34'
      XB=-1.932,-0.148,12.818,13.414,2.319,2.420
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_35'
      XB=-1.932,-0.148,12.620,13.117,2.418,2.519
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_36'
      XB=-1.932,-0.148,12.026,12.523,6.675,6.776
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_37'
      XB=-1.932,-0.148,12.323,12.820,2.616,2.717
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_38'
      XB=0.147,1.931,9.947,10.246,0.141,0.242
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_39'
      XB=-1.932,-0.148,10.838,11.335,7.368,7.469
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_40'
      XB=-1.932,-0.148,12.521,12.820,2.517,2.618
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_41'
      XB=-1.932,-0.148,11.927,12.226,6.774,6.875
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_42'
      XB=-1.932,-0.148,11.432,11.929,3.111,3.212
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_43'
      XB=0.147,1.931,10.541,10.939,0.537,0.638
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_44'
      XB=-1.932,-0.148,9.551,9.949,8.160,8.261
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_45'
      XB=-1.932,-0.148,9.650,10.147,8.061,8.162
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_46'
      XB=0.147,1.931,11.432,11.929,1.131,1.232
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_47'
      XB=0.147,1.931,11.135,11.434,0.834,0.935
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_48'
      XB=0.147,1.931,12.224,12.622,5.784,5.885
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_49'
      XB=-1.932,-0.148,10.937,11.335,3.408,3.509
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_50'
      XB=0.147,1.931,12.026,12.523,5.685,5.786
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_51'
      XB=-1.932,-0.148,12.224,12.820,6.576,6.677
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_52'
      XB=-1.932,-0.148,10.541,11.038,7.566,7.667
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_53'
      XB=0.147,1.931,12.521,13.018,5.982,6.083
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_54'
      XB=-1.932,-0.148,11.927,12.523,2.814,2.915
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_55'
      XB=-1.932,1.931,13.115,13.810,2.022,2.222
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_56'
      XB=0.147,1.931,11.135,11.434,5.091,5.192
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_57'
      XB=0.147,1.931,12.818,13.315,6.180,6.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_58'
      XB=0.147,1.931,12.026,12.325,5.586,5.687
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_59'
      XB=-1.932,1.931,13.115,13.810,6.279,6.479
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_60'
      XB=-1.932,-0.148,10.739,11.038,7.467,7.568
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_61'
      XB=0.147,1.931,11.729,12.127,5.487,5.588
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_62'
      XB=-1.932,-0.148,10.343,10.741,7.665,7.766
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_63'
      XB=-1.932,-0.148,10.046,10.444,7.863,7.964
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_64'
      XB=-1.932,-0.148,10.244,10.741,3.804,3.905
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_65'
      XB=-1.932,-1.039,8.759,9.652,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_66'
      XB=-0.645,1.931,8.858,8.959,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_67'
      XB=-1.932,-0.148,9.650,9.949,4.200,4.400
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_68'
      XB=0.147,1.931,10.838,11.137,4.893,4.994
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_69'
      XB=0.147,1.931,10.838,11.335,4.992,5.093
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_70'
      XB=-1.932,-0.148,10.145,10.444,3.903,4.004
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_71'
      XB=0.147,1.931,9.947,10.444,0.240,0.341
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_72'
      XB=0.147,1.931,11.432,11.830,5.289,5.390
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_73'
      XB=0.147,1.931,12.026,12.424,1.428,1.529
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_74'
      XB=0.147,1.931,9.650,10.147,0.042,0.143
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_75'
      XB=-1.932,-0.148,11.729,12.226,6.873,6.974
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_76'
      XB=-1.932,-0.148,10.640,11.038,3.606,3.707
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_77'
      XB=-1.932,-0.148,11.333,11.632,3.210,3.311
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_78'
      XB=-1.932,-0.148,11.531,11.929,6.972,7.073
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_79'
      XB=-1.932,-0.148,11.630,11.929,3.012,3.113
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_80'
      XB=-1.932,-0.148,10.442,10.741,3.705,3.806
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_81'
      XB=-1.932,-0.148,9.848,10.147,7.962,8.063
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_82'
      XB=0.147,1.931,12.224,12.622,1.527,1.628
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_83'
      XB=0.147,1.931,12.818,13.117,6.081,6.182
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_84'
      XB=-1.932,-0.148,12.719,13.117,6.279,6.380
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_85'
      XB=0.147,1.931,10.244,10.840,4.695,4.796
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_86'
      XB=0.147,1.931,10.244,10.642,4.596,4.697
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_87'
      XB=-0.942,1.931,8.759,8.860,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_88'
      XB=0.840,1.931,9.551,9.652,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_89'
      XB=-1.932,-0.148,11.234,11.632,7.170,7.271
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_90'
      XB=0.147,1.931,12.026,12.325,1.329,1.430
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_91'
      XB=-1.932,-0.148,12.521,13.117,6.378,6.479
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_92'
      XB=0.147,1.931,9.254,9.355,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_93'
      XB=0.147,1.931,10.541,10.939,4.794,4.895
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_94'
      XB=-0.051,1.931,9.155,9.256,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_95'
      XB=0.147,1.931,11.432,11.830,1.032,1.133
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_96'
      XB=-0.447,1.931,8.957,9.058,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_97'
      XB=0.642,1.931,9.452,9.553,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_98'
      XB=0.345,1.931,9.353,9.454,4.200,4.301
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_99'
      XB=-0.249,1.931,9.056,9.157,4.200,4.301
      SURF_ID='Gypsum wall'
      /
! 8 voxels, resolution 0.099 m, in 0 s
&OBST ID='Panels transparent_0'
      XB=-1.140,1.139,1.434,1.535,9.592,12.267
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_1'
      XB=-1.536,-1.138,1.434,1.535,9.592,12.168
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_2'
      XB=1.137,1.535,-1.536,-1.435,9.592,12.168
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_3'
      XB=-1.140,1.139,-1.536,-1.435,9.592,12.267
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_4'
      XB=-1.536,-1.138,-1.536,-1.435,9.592,12.168
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_5'
      XB=1.137,1.535,1.434,1.535,9.592,12.168
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_6'
      XB=-1.536,-1.435,-1.437,1.436,9.592,12.168
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_7'
      XB=1.434,1.535,-1.437,1.436,9.592,12.168
      SURF_ID='Glass pane'
      /
! 705 voxels, resolution 0.100 m, in 6 s
&OBST ID='Walls int ext_0'
      XB=15.449,19.451,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_1'
      XB=15.449,19.451,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_2'
      XB=-28.851,-24.349,1.941,2.043,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_3'
      XB=15.449,19.451,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_4'
      XB=15.449,19.451,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_5'
      XB=-19.551,-18.349,-2.359,-2.257,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_6'
      XB=-28.551,-18.849,-2.359,-2.257,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_7'
      XB=-18.251,-18.049,-3.159,-3.057,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_8'
      XB=-19.551,-15.549,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_9'
      XB=-19.451,-15.449,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_10'
      XB=-1.551,1.551,1.441,1.543,8.479,9.581
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_11'
      XB=-9.551,-5.549,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_12'
      XB=-9.451,-5.449,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_13'
      XB=-18.751,-18.549,-2.659,-2.557,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_14'
      XB=-25.551,-24.549,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_15'
      XB=-25.451,-24.449,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_16'
      XB=21.649,22.651,-5.859,-5.757,-0.021,1.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_17'
      XB=21.649,22.651,-5.859,-5.757,2.079,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_18'
      XB=18.849,28.451,2.241,2.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_19'
      XB=-0.451,0.551,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_20'
      XB=18.849,28.451,-2.359,-2.257,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_21'
      XB=25.449,29.451,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_22'
      XB=25.449,29.451,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_23'
      XB=-4.951,-3.149,9.341,9.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_24'
      XB=-4.951,-3.149,9.341,9.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_25'
      XB=10.449,14.451,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_26'
      XB=10.449,14.451,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_27'
      XB=-24.551,-20.549,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_28'
      XB=-24.451,-20.449,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_29'
      XB=-5.551,-4.549,2.241,2.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_30'
      XB=-6.551,-5.349,2.241,2.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_31'
      XB=4.649,8.251,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_32'
      XB=5.249,6.451,-2.359,-2.257,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_33'
      XB=2.449,3.451,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_34'
      XB=2.449,3.451,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_35'
      XB=2.949,3.351,13.741,13.843,8.479,11.881
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_36'
      XB=3.449,5.451,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_37'
      XB=3.449,5.451,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_38'
      XB=4.649,4.951,13.741,13.843,8.479,11.381
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_39'
      XB=16.749,20.251,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_40'
      XB=21.249,22.651,-2.359,-2.257,-0.021,1.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_41'
      XB=21.249,22.651,-2.359,-2.257,2.079,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_42'
      XB=-14.551,-10.549,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_43'
      XB=-14.451,-10.449,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_44'
      XB=18.449,18.651,2.641,2.743,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_45'
      XB=-9.551,-5.549,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_46'
      XB=-9.451,-5.449,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_47'
      XB=-4.851,-1.349,-4.559,-4.457,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_48'
      XB=-4.951,-0.349,-4.559,-4.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_49'
      XB=1.349,4.851,-4.559,-4.457,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_50'
      XB=0.549,4.951,-4.559,-4.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_51'
      XB=-1.151,1.151,2.141,2.243,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_52'
      XB=-18.351,-6.749,2.241,2.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_53'
      XB=-16.151,-6.549,2.241,2.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_54'
      XB=3.749,4.651,-2.359,-2.257,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_55'
      XB=3.549,5.251,-2.359,-2.257,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_56'
      XB=26.649,27.751,-4.959,-4.857,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_57'
      XB=-28.851,-24.349,-1.959,-1.857,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_58'
      XB=-18.351,-6.749,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_59'
      XB=-16.151,-6.549,-2.359,-2.257,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_60'
      XB=1.349,4.851,-9.259,-9.157,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_61'
      XB=-0.151,2.051,9.641,9.743,8.479,9.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_62'
      XB=5.449,9.451,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_63'
      XB=5.449,9.451,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_64'
      XB=5.449,6.651,2.241,2.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_65'
      XB=6.149,16.151,2.241,2.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_66'
      XB=-29.551,-25.549,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_67'
      XB=-29.451,-25.449,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_68'
      XB=15.549,16.751,-2.359,-2.257,2.279,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_69'
      XB=3.249,4.951,11.541,11.643,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_70'
      XB=3.249,4.951,11.541,11.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_71'
      XB=-4.851,-1.349,-9.259,-9.157,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_72'
      XB=24.449,25.451,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_73'
      XB=24.449,25.451,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_74'
      XB=1.449,2.451,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_75'
      XB=0.549,4.551,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_76'
      XB=-0.351,0.551,-4.559,-4.457,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_77'
      XB=1.049,4.951,6.341,6.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_78'
      XB=1.049,7.951,6.341,6.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_79'
      XB=20.449,24.451,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_80'
      XB=20.449,24.451,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_81'
      XB=-5.351,-3.549,2.241,2.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_82'
      XB=29.449,30.251,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_83'
      XB=29.449,30.251,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_84'
      XB=10.449,14.451,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_85'
      XB=10.449,14.451,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_86'
      XB=28.449,29.651,-2.359,-2.257,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_87'
      XB=-4.951,-1.049,6.341,6.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_88'
      XB=-4.951,-1.049,6.341,6.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_89'
      XB=5.449,9.451,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_90'
      XB=5.449,9.451,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_91'
      XB=-5.551,-3.549,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_92'
      XB=-18.551,-18.349,2.741,2.843,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_93'
      XB=-4.551,-2.549,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_94'
      XB=-4.451,-0.449,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_95'
      XB=6.649,18.251,2.241,2.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_96'
      XB=20.449,24.451,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_97'
      XB=20.449,24.451,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_98'
      XB=1.349,2.551,4.441,4.543,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_99'
      XB=1.349,2.551,4.441,4.543,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_100'
      XB=-5.551,-4.549,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_101'
      XB=-5.451,-4.449,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_102'
      XB=11.349,15.551,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_103'
      XB=6.449,16.151,-2.359,-2.257,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_104'
      XB=16.549,16.751,-2.959,-2.857,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_105'
      XB=-24.451,-21.849,-0.059,0.043,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_106'
      XB=-16.351,-16.149,2.441,2.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_107'
      XB=-10.551,-9.549,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_108'
      XB=-10.451,-9.449,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_109'
      XB=-14.551,-10.549,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_110'
      XB=-14.451,-10.449,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_111'
      XB=2.049,2.451,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_112'
      XB=2.049,2.451,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_113'
      XB=2.049,2.451,13.741,13.843,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_114'
      XB=-4.951,-1.049,4.441,4.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_115'
      XB=-4.951,-1.049,4.441,4.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_116'
      XB=-4.951,-3.249,11.541,11.643,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_117'
      XB=-4.951,-3.249,11.541,11.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_118'
      XB=2.549,3.951,4.441,4.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_119'
      XB=2.549,4.951,4.441,4.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_120'
      XB=21.349,22.551,-9.659,-9.557,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_121'
      XB=-15.551,-14.549,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_122'
      XB=-15.451,-14.449,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_123'
      XB=-4.951,-3.249,10.441,10.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_124'
      XB=-4.951,-3.249,10.441,10.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_125'
      XB=-28.551,-18.849,2.241,2.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_126'
      XB=2.449,2.951,-4.659,-4.557,8.479,11.981
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_127'
      XB=-3.351,-2.949,-4.659,-4.557,8.479,11.881
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_128'
      XB=-29.651,-28.849,1.941,2.043,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_129'
      XB=2.449,4.451,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_130'
      XB=4.449,5.451,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_131'
      XB=4.549,5.451,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_132'
      XB=-1.051,0.951,7.741,7.843,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_133'
      XB=-1.051,0.951,7.741,7.843,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_134'
      XB=-1.151,1.151,-2.259,-2.157,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_135'
      XB=-24.551,-20.549,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_136'
      XB=-24.451,-20.449,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_137'
      XB=-18.251,-18.049,3.041,3.143,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_138'
      XB=-5.551,-3.449,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_139'
      XB=-2.351,-1.949,9.341,9.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_140'
      XB=-2.351,-1.949,9.341,9.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_141'
      XB=25.449,29.451,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_142'
      XB=25.449,29.451,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_143'
      XB=27.749,30.151,-4.959,-4.857,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_144'
      XB=-21.651,-20.449,-2.359,-2.257,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_145'
      XB=-20.451,-19.549,2.241,2.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_146'
      XB=19.449,20.451,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_147'
      XB=19.449,20.451,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_148'
      XB=-2.251,-1.949,9.441,9.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_149'
      XB=-2.251,-1.949,9.441,9.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_150'
      XB=0.849,4.951,-8.759,-8.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_151'
      XB=0.649,1.751,-4.659,-4.557,8.479,12.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_152'
      XB=22.649,22.751,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_153'
      XB=-6.751,-5.549,2.241,2.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_154'
      XB=0.949,2.051,7.741,7.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_155'
      XB=0.949,2.051,7.741,7.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_156'
      XB=9.449,10.451,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_157'
      XB=9.449,10.451,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_158'
      XB=-5.451,-3.449,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_159'
      XB=18.749,18.951,2.341,2.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_160'
      XB=-4.951,-1.049,-8.759,-8.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_161'
      XB=-18.951,-18.749,-2.459,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_162'
      XB=29.449,30.251,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_163'
      XB=29.449,30.251,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_164'
      XB=-2.551,-1.549,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_165'
      XB=-1.051,-0.249,-8.759,-8.657,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_166'
      XB=3.249,4.951,10.441,10.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_167'
      XB=3.249,4.951,10.441,10.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_168'
      XB=1.749,1.851,-1.559,-1.457,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_169'
      XB=22.949,24.151,-4.959,-4.857,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_170'
      XB=-30.251,-29.649,-1.959,-1.857,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_171'
      XB=-29.551,-25.549,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_172'
      XB=-29.451,-25.449,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_173'
      XB=20.149,21.351,-9.659,-9.557,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_174'
      XB=9.449,10.451,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_175'
      XB=18.249,18.451,-2.959,-2.857,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_176'
      XB=18.649,18.851,-2.559,-2.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_177'
      XB=-17.651,-17.349,-3.759,-3.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_178'
      XB=-18.951,-18.749,2.341,2.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_179'
      XB=10.149,10.451,-7.359,-7.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_180'
      XB=3.149,4.951,9.341,9.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_181'
      XB=3.149,4.951,9.341,9.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_182'
      XB=20.349,21.451,-5.859,-5.757,-0.021,1.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_183'
      XB=20.349,21.451,-5.859,-5.757,2.079,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_184'
      XB=-20.551,-19.549,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_185'
      XB=-20.451,-19.449,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_186'
      XB=16.749,16.951,3.041,3.143,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_187'
      XB=-29.651,-28.849,-1.959,-1.857,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_188'
      XB=26.349,30.251,-7.859,-7.757,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_189'
      XB=1.749,1.851,1.441,1.543,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_190'
      XB=-4.951,-3.249,12.641,12.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_191'
      XB=-4.951,-3.249,12.641,12.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_192'
      XB=10.449,11.351,-7.359,-7.257,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_193'
      XB=17.849,18.051,-3.359,-3.257,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_194'
      XB=-3.151,-2.349,9.341,9.443,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_195'
      XB=-3.151,-2.349,9.341,9.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_196'
      XB=-20.451,-19.549,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_197'
      XB=14.449,15.451,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_198'
      XB=14.449,15.451,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_199'
      XB=-6.751,-5.549,-2.359,-2.257,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_200'
      XB=-6.551,-5.349,-2.359,-2.257,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_201'
      XB=-2.151,-1.049,15.241,15.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_202'
      XB=-2.151,2.151,15.241,15.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_203'
      XB=-1.751,-0.349,15.241,15.343,8.479,12.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_204'
      XB=1.749,2.451,-4.659,-4.557,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_205'
      XB=-5.251,-4.949,13.741,13.843,8.479,11.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_206'
      XB=-16.751,-16.549,-2.959,-2.857,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_207'
      XB=8.249,9.451,-2.359,-2.257,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_208'
      XB=-1.051,0.951,15.241,15.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_209'
      XB=-0.351,0.451,15.241,15.343,8.479,12.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_210'
      XB=-10.551,-9.549,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_211'
      XB=-10.451,-9.449,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_212'
      XB=18.049,18.251,3.041,3.143,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_213'
      XB=0.949,1.351,4.441,4.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_214'
      XB=0.949,1.351,4.441,4.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_215'
      XB=-0.251,0.051,-8.759,-8.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_216'
      XB=5.249,6.151,2.241,2.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_217'
      XB=18.149,18.351,-3.059,-2.957,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_218'
      XB=4.749,4.951,-4.659,-4.557,8.479,11.381
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_219'
      XB=-2.951,-2.449,-4.659,-4.557,8.479,11.981
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_220'
      XB=-17.951,-17.849,3.341,3.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_221'
      XB=-30.251,-29.549,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_222'
      XB=-30.251,-29.449,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_223'
      XB=19.449,20.451,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_224'
      XB=19.449,20.451,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_225'
      XB=-1.451,-1.349,1.841,1.943,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_226'
      XB=-3.351,-3.249,9.441,9.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_227'
      XB=-3.351,-3.249,9.441,9.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_228'
      XB=-1.551,1.551,-1.559,-1.457,8.479,9.581
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_229'
      XB=1.649,1.751,-1.659,-1.557,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_230'
      XB=-18.451,-18.249,2.841,2.943,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_231'
      XB=-29.751,-28.549,2.241,2.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_232'
      XB=24.149,26.651,-4.959,-4.857,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_233'
      XB=18.049,18.251,-3.159,-3.057,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_234'
      XB=-25.551,-24.549,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_235'
      XB=-25.451,-24.449,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_236'
      XB=3.549,3.751,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_237'
      XB=-0.651,0.651,-4.659,-4.557,8.479,12.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_238'
      XB=11.349,15.251,-7.359,-7.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_239'
      XB=14.449,15.451,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_240'
      XB=14.449,15.451,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_241'
      XB=-2.451,-2.049,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_242'
      XB=-2.451,-2.049,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_243'
      XB=-2.451,-2.049,13.741,13.843,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_244'
      XB=-1.251,-1.149,2.041,2.143,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_245'
      XB=-1.051,0.951,4.441,4.543,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_246'
      XB=-1.051,0.951,4.441,4.543,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_247'
      XB=4.349,4.651,13.741,13.843,8.479,11.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_248'
      XB=18.249,19.451,2.241,2.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_249'
      XB=22.549,22.751,-9.659,-9.557,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_250'
      XB=-19.551,-15.549,-13.759,-13.657,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_251'
      XB=-19.451,-15.449,-13.759,-13.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_252'
      XB=-1.951,-1.849,1.341,1.443,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_253'
      XB=-16.551,-16.349,-2.759,-2.657,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_254'
      XB=3.549,5.451,2.241,2.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_255'
      XB=3.549,5.251,2.241,2.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_256'
      XB=-17.951,-17.849,-3.459,-3.357,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_257'
      XB=-5.351,-3.849,-2.359,-2.257,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_258'
      XB=-30.251,-29.549,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_259'
      XB=-30.251,-29.449,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_260'
      XB=29.649,30.251,2.241,2.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_261'
      XB=3.249,4.951,12.641,12.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_262'
      XB=3.249,4.951,12.641,12.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_263'
      XB=-16.651,-16.449,2.741,2.843,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_264'
      XB=-16.551,-16.349,2.641,2.743,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_265'
      XB=3.949,4.751,4.441,4.543,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_266'
      XB=4.049,4.751,-4.659,-4.557,8.479,9.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_267'
      XB=4.449,4.751,-4.659,-4.557,10.879,11.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_268'
      XB=-1.751,-0.649,-4.659,-4.557,8.479,12.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_269'
      XB=-16.851,-16.649,2.941,3.043,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_270'
      XB=9.449,10.451,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_271'
      XB=9.449,10.451,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_272'
      XB=1.549,1.651,1.641,1.743,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_273'
      XB=17.549,17.751,3.541,3.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_274'
      XB=18.349,18.551,-2.859,-2.757,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_275'
      XB=-18.851,-18.649,2.441,2.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_276'
      XB=18.749,18.951,-2.459,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_277'
      XB=-18.051,-17.849,-3.359,-3.257,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_278'
      XB=2.349,3.151,9.341,9.443,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_279'
      XB=2.349,3.151,9.341,9.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_280'
      XB=-1.851,-1.749,-1.559,-1.457,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_281'
      XB=10.449,11.351,-2.359,-2.257,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_282'
      XB=17.649,17.851,3.441,3.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_283'
      XB=18.649,18.751,2.541,2.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_284'
      XB=1.849,1.951,1.341,1.443,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_285'
      XB=1.949,2.251,9.441,9.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_286'
      XB=1.949,2.251,9.441,9.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_287'
      XB=-17.351,-17.149,-3.559,-3.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_288'
      XB=-21.651,-20.449,2.241,2.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_289'
      XB=-18.051,-17.849,3.241,3.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_290'
      XB=-18.351,-18.149,2.941,3.043,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_291'
      XB=-1.251,-1.149,-2.159,-2.057,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_292'
      XB=16.249,16.451,-2.659,-2.557,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_293'
      XB=20.249,21.151,-2.359,-2.257,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_294'
      XB=4.149,4.451,-4.659,-4.557,10.879,11.581
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_295'
      XB=0.049,0.851,-8.759,-8.657,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_296'
      XB=-3.751,-3.349,-4.659,-4.557,8.479,11.781
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_297'
      XB=24.449,25.451,-13.759,-13.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_298'
      XB=24.449,25.451,-13.759,-13.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_299'
      XB=-4.451,-4.149,-4.659,-4.557,8.479,11.581
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_300'
      XB=-16.351,-16.249,-2.659,-2.557,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_301'
      XB=-3.351,-3.249,11.441,11.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_302'
      XB=-3.351,-3.249,11.441,11.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_303'
      XB=16.849,17.051,3.141,3.243,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_304'
      XB=-18.351,-18.149,-3.059,-2.957,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_305'
      XB=1.449,1.551,1.741,1.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_306'
      XB=0.449,1.751,15.241,15.343,8.479,12.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_307'
      XB=-21.951,-21.849,0.041,0.143,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_308'
      XB=-16.751,-16.549,2.841,2.943,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_309'
      XB=0.949,2.151,15.241,15.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_310'
      XB=1.749,2.151,15.241,15.343,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_311'
      XB=-4.951,-4.649,13.741,13.843,8.479,11.381
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_312'
      XB=17.549,17.751,-3.659,-3.557,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_313'
      XB=21.449,21.651,-5.859,-5.757,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_314'
      XB=-15.551,-14.549,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_315'
      XB=-15.451,-14.449,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_316'
      XB=-2.051,-1.049,7.741,7.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_317'
      XB=-2.051,-1.049,7.741,7.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_318'
      XB=4.949,5.251,13.741,13.843,8.479,11.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_319'
      XB=-18.151,-17.949,-3.259,-3.157,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_320'
      XB=-18.451,-18.249,-2.959,-2.857,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_321'
      XB=16.949,17.151,3.241,3.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_322'
      XB=-5.251,-4.949,-4.659,-4.557,8.479,11.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_323'
      XB=28.449,29.651,2.241,2.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_324'
      XB=16.349,16.551,2.641,2.743,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_325'
      XB=-17.451,-17.249,-3.659,-3.557,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_326'
      XB=-29.751,-28.549,-2.359,-2.257,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_327'
      XB=-2.451,-1.749,-4.659,-4.557,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_328'
      XB=-30.251,-29.649,1.941,2.043,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_329'
      XB=16.149,16.351,-2.559,-2.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_330'
      XB=-1.751,-1.649,-1.659,-1.557,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_331'
      XB=-21.951,-21.849,-0.159,-0.057,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_332'
      XB=-16.451,-16.349,-2.659,-2.557,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_333'
      XB=-16.951,-16.749,-3.159,-3.057,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_334'
      XB=-2.151,-2.049,13.841,14.043,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_335'
      XB=17.349,17.651,-3.759,-3.657,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_336'
      XB=29.649,30.251,-2.359,-2.257,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_337'
      XB=-17.151,-16.949,3.241,3.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_338'
      XB=-3.451,-2.449,13.741,13.843,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_339'
      XB=-3.451,-2.449,13.741,13.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_340'
      XB=-2.951,-2.449,13.741,13.843,8.479,11.981
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_341'
      XB=3.849,4.051,13.741,13.843,8.479,11.681
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_342'
      XB=-1.451,-1.349,-1.959,-1.857,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_343'
      XB=17.949,18.151,-3.259,-3.157,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_344'
      XB=-4.551,-3.649,2.241,2.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_345'
      XB=19.449,20.251,2.241,2.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_346'
      XB=3.249,3.351,12.541,12.643,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_347'
      XB=3.249,3.351,12.541,12.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_348'
      XB=3.249,3.351,10.341,10.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_349'
      XB=3.249,3.351,10.341,10.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_350'
      XB=-18.651,-18.449,2.641,2.743,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_351'
      XB=3.349,3.751,-4.659,-4.557,8.479,11.781
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_352'
      XB=18.149,18.351,2.941,3.043,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_353'
      XB=17.849,18.051,3.241,3.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_354'
      XB=-17.351,-17.149,3.441,3.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_355'
      XB=17.249,17.451,3.541,3.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_356'
      XB=4.049,4.351,13.741,13.843,8.479,11.581
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_357'
      XB=-4.751,-4.449,-4.659,-4.557,8.479,11.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_358'
      XB=-2.051,-1.949,-1.359,-1.257,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_359'
      XB=-17.251,-17.049,-3.459,-3.357,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_360'
      XB=-16.851,-16.649,-3.059,-2.957,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_361'
      XB=17.949,18.151,3.141,3.243,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_362'
      XB=17.249,17.451,-3.659,-3.557,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_363'
      XB=16.049,16.251,2.341,2.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_364'
      XB=-3.351,-2.949,13.741,13.843,8.479,11.881
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_365'
      XB=16.049,16.251,-2.459,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_366'
      XB=-16.251,-16.049,2.341,2.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_367'
      XB=16.849,17.051,-3.259,-3.157,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_368'
      XB=3.249,3.351,11.641,11.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_369'
      XB=3.249,3.351,11.641,11.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_370'
      XB=17.749,17.951,3.341,3.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_371'
      XB=2.949,3.351,-4.659,-4.557,8.479,11.881
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_372'
      XB=-4.651,-4.349,13.741,13.843,8.479,11.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_373'
      XB=-20.551,-19.549,13.741,13.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_374'
      XB=-20.451,-19.449,13.741,13.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_375'
      XB=-17.851,-17.749,3.341,3.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_376'
      XB=29.749,30.251,-2.259,-1.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_377'
      XB=-1.551,-1.449,-1.859,-1.757,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_378'
      XB=4.749,4.951,4.441,4.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_379'
      XB=16.749,16.951,-3.159,-3.057,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_380'
      XB=29.749,30.251,1.341,2.243,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_381'
      XB=-18.151,-17.949,3.141,3.243,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_382'
      XB=17.349,17.651,3.641,3.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_383'
      XB=16.149,16.351,2.441,2.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_384'
      XB=22.649,22.751,-5.059,-4.957,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_385'
      XB=17.149,17.351,3.441,3.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_386'
      XB=18.249,18.451,2.841,2.943,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_387'
      XB=16.549,16.751,2.841,2.943,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_388'
      XB=-4.151,-3.749,-4.659,-4.557,8.479,11.681
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_389'
      XB=22.649,22.751,-4.859,-4.757,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_390'
      XB=-3.351,-3.249,11.641,11.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_391'
      XB=-3.351,-3.249,11.641,11.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_392'
      XB=18.349,18.551,2.741,2.843,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_393'
      XB=-19.551,-18.349,2.241,2.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_394'
      XB=16.949,17.151,-3.359,-3.257,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_395'
      XB=-2.151,-2.049,1.141,1.243,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_396'
      XB=4.949,5.251,-4.659,-4.557,8.479,11.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_397'
      XB=-16.351,-16.149,-2.559,-2.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_398'
      XB=3.349,3.851,13.741,13.843,8.479,11.781
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_399'
      XB=-17.451,-17.249,3.541,3.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_400'
      XB=17.649,17.851,-3.559,-3.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_401'
      XB=-17.851,-17.649,-3.559,-3.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_402'
      XB=7.849,7.951,6.441,6.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_403'
      XB=3.249,3.351,10.541,10.643,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_404'
      XB=3.249,3.351,10.541,10.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_405'
      XB=16.649,16.851,-3.059,-2.957,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_406'
      XB=18.649,18.751,-2.659,-2.557,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_407'
      XB=20.149,20.351,-5.859,-5.757,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_408'
      XB=-30.251,-29.749,-2.359,-1.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_409'
      XB=-3.351,-3.249,10.541,10.643,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_410'
      XB=-3.351,-3.249,10.541,10.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_411'
      XB=17.149,17.251,3.341,3.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_412'
      XB=-2.151,-1.749,15.241,15.343,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_413'
      XB=-1.151,-1.049,7.441,7.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_414'
      XB=-1.151,-1.049,7.441,7.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_415'
      XB=22.649,22.951,-4.959,-4.857,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_416'
      XB=-21.951,-21.649,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_417'
      XB=-17.751,-17.549,3.541,3.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_418'
      XB=-30.251,-29.749,1.341,2.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_419'
      XB=18.649,18.851,2.441,2.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_420'
      XB=16.649,16.851,2.941,3.043,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_421'
      XB=17.049,17.151,-3.459,-3.357,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_422'
      XB=17.749,17.951,-3.459,-3.357,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_423'
      XB=16.449,16.651,-2.859,-2.757,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_424'
      XB=-17.651,-17.349,3.641,3.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_425'
      XB=1.849,1.951,-1.459,-1.357,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_426'
      XB=-4.351,-4.049,13.741,13.843,8.479,11.581
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_427'
      XB=-2.851,-2.749,6.241,6.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_428'
      XB=-2.851,-2.749,6.241,6.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_429'
      XB=-16.951,-16.749,3.041,3.143,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_430'
      XB=-17.751,-17.549,-3.659,-3.557,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_431'
      XB=3.249,3.351,11.441,11.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_432'
      XB=3.249,3.351,11.441,11.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_433'
      XB=-30.251,-30.149,1.041,1.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_434'
      XB=-16.451,-16.349,2.541,2.643,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_435'
      XB=-1.151,-1.049,6.241,6.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_436'
      XB=-1.151,-1.049,6.241,6.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_437'
      XB=-18.751,-18.549,2.541,2.643,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_438'
      XB=4.849,4.951,11.641,12.643,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_439'
      XB=4.849,4.951,11.641,12.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_440'
      XB=21.149,21.251,-2.359,-2.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_441'
      XB=1.549,1.651,-1.759,-1.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_442'
      XB=-17.851,-17.649,3.441,3.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_443'
      XB=2.049,2.151,1.141,1.243,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_444'
      XB=-4.951,-4.749,-4.659,-4.557,8.479,11.381
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_445'
      XB=1.249,1.351,-2.059,-1.957,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_446'
      XB=-3.851,-3.349,13.741,13.843,8.479,11.781
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_447'
      XB=1.649,1.751,1.541,1.643,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_448'
      XB=17.049,17.151,3.341,3.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_449'
      XB=16.349,16.551,-2.759,-2.657,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_450'
      XB=-2.151,-2.049,15.041,15.243,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_451'
      XB=-18.651,-18.449,-2.759,-2.657,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_452'
      XB=-17.151,-16.949,-3.359,-3.257,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_453'
      XB=-1.851,-1.749,1.441,1.543,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_454'
      XB=-3.351,-3.249,10.341,10.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_455'
      XB=-3.351,-3.249,10.341,10.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_456'
      XB=18.449,18.651,-2.759,-2.657,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_457'
      XB=1.149,1.251,-2.159,-2.057,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_458'
      XB=-1.351,-1.249,-2.059,-1.957,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_459'
      XB=1.949,2.351,9.341,9.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_460'
      XB=1.949,2.351,9.341,9.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_461'
      XB=-1.551,-1.449,1.741,1.843,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_462'
      XB=-17.051,-16.849,3.141,3.243,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_463'
      XB=-1.151,-1.049,5.341,6.243,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_464'
      XB=-1.151,-1.049,5.341,6.243,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_465'
      XB=16.249,16.451,2.541,2.643,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_466'
      XB=-16.351,-16.249,2.541,2.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_467'
      XB=3.749,4.051,-4.659,-4.557,8.479,11.681
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_468'
      XB=-4.051,-3.849,13.741,13.843,8.479,11.681
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_469'
      XB=30.149,30.251,1.041,1.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_470'
      XB=2.049,2.151,-1.259,-1.157,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_471'
      XB=3.249,3.351,9.441,9.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_472'
      XB=3.249,3.351,9.441,9.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_473'
      XB=-18.851,-18.649,-2.559,-2.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_474'
      XB=-18.551,-18.349,-2.859,-2.757,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_475'
      XB=3.249,3.351,11.741,12.543,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_476'
      XB=3.249,3.351,11.741,12.543,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_477'
      XB=-17.051,-16.849,-3.259,-3.157,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_478'
      XB=1.149,1.251,2.041,2.143,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_479'
      XB=-16.251,-16.049,-2.459,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_480'
      XB=18.549,18.651,-2.659,-2.557,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_481'
      XB=16.449,16.651,2.741,2.843,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_482'
      XB=2.449,2.951,13.741,13.843,8.479,11.981
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_483'
      XB=-2.851,-2.749,4.541,5.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_484'
      XB=-2.851,-2.749,4.541,5.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_485'
      XB=30.149,30.251,-7.959,-7.857,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_486'
      XB=1.049,1.151,6.541,7.443,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_487'
      XB=1.049,1.151,6.541,7.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_488'
      XB=-1.951,-1.849,-1.459,-1.357,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_489'
      XB=1.949,2.051,13.641,13.743,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_490'
      XB=1.349,1.451,-9.659,-9.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_491'
      XB=-16.651,-16.449,-2.859,-2.757,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_492'
      XB=22.649,22.751,-3.759,-2.357,-0.021,1.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_493'
      XB=22.649,22.751,-3.759,-2.357,2.079,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_494'
      XB=-2.151,-2.049,-1.259,-1.157,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_495'
      XB=-21.951,-21.849,0.141,1.043,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_496'
      XB=1.949,2.051,1.241,1.343,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_497'
      XB=-21.951,-21.649,2.241,2.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_498'
      XB=-3.651,-3.549,2.341,2.843,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_499'
      XB=-1.751,-1.649,1.541,1.643,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_500'
      XB=15.149,15.251,-4.759,-3.857,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_501'
      XB=2.049,2.151,13.841,14.043,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_502'
      XB=22.649,22.751,-5.859,-5.757,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_503'
      XB=-1.451,-1.349,-9.659,-9.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_504'
      XB=-17.251,-17.049,3.341,3.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_505'
      XB=26.349,26.451,-7.759,-4.957,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_506'
      XB=-1.651,-1.549,1.641,1.743,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_507'
      XB=1.049,1.151,6.441,6.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_508'
      XB=1.049,1.151,6.441,6.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_509'
      XB=-1.651,-1.549,-1.759,-1.657,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_510'
      XB=-3.351,-3.249,11.741,12.543,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_511'
      XB=-3.351,-3.249,11.741,12.543,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_512'
      XB=22.649,22.751,-3.859,-3.757,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_513'
      XB=4.049,4.151,-4.659,-4.557,10.879,11.681
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_514'
      XB=30.149,30.251,7.041,8.043,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_515'
      XB=30.149,30.251,7.041,8.043,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_516'
      XB=18.549,18.651,2.541,2.643,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_517'
      XB=1.449,1.551,-1.859,-1.757,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_518'
      XB=-30.251,-30.149,-7.959,-6.957,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_519'
      XB=-30.251,-30.149,-7.959,-6.957,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_520'
      XB=1.349,1.451,1.841,1.943,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_521'
      XB=3.549,3.651,3.741,4.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_522'
      XB=2.949,3.051,4.541,6.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_523'
      XB=4.849,4.951,12.741,13.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_524'
      XB=4.849,4.951,12.741,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_525'
      XB=-4.951,-4.849,2.341,4.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_526'
      XB=-4.951,-4.849,2.341,4.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_527'
      XB=3.249,3.351,9.541,10.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_528'
      XB=3.249,3.351,9.541,10.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_529'
      XB=-1.351,-1.249,1.941,2.043,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_530'
      XB=17.149,17.351,-3.559,-3.457,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_531'
      XB=22.649,22.751,-5.759,-5.057,-0.021,1.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_532'
      XB=22.649,22.751,-5.759,-5.057,2.079,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_533'
      XB=1.249,1.351,1.941,2.043,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_534'
      XB=-17.851,-17.749,-3.459,-3.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_535'
      XB=1.349,1.451,-9.159,-8.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_536'
      XB=-2.051,-1.949,1.241,1.343,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_537'
      XB=2.049,2.151,15.041,15.243,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_538'
      XB=-4.951,-4.849,11.641,12.643,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_539'
      XB=-4.951,-4.849,11.641,12.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_540'
      XB=-1.151,-1.049,6.441,6.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_541'
      XB=-1.151,-1.049,6.441,6.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_542'
      XB=4.849,4.951,9.441,10.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_543'
      XB=4.849,4.951,9.441,10.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_544'
      XB=1.949,2.051,-1.359,-1.257,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_545'
      XB=4.849,4.951,5.541,6.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_546'
      XB=-21.951,-21.849,-1.059,-0.157,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_547'
      XB=30.149,30.251,2.341,3.043,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_548'
      XB=11.449,11.551,-7.259,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_549'
      XB=7.849,7.951,6.641,7.543,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_550'
      XB=-4.951,-4.849,4.541,6.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_551'
      XB=-4.951,-4.849,4.541,6.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_552'
      XB=-3.651,-3.549,3.741,4.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_553'
      XB=3.249,3.351,10.641,11.443,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_554'
      XB=3.249,3.351,10.641,11.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_555'
      XB=3.549,3.651,2.341,2.843,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_556'
      XB=-1.451,-1.349,-13.659,-10.457,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_557'
      XB=20.149,20.251,-9.559,-5.857,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_558'
      XB=-24.451,-24.349,0.041,1.943,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_559'
      XB=30.149,30.251,-1.359,-0.957,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_560'
      XB=3.549,3.651,2.841,3.743,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_561'
      XB=3.549,3.651,2.341,4.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_562'
      XB=17.149,17.251,-3.459,-3.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_563'
      XB=-1.451,-1.349,-9.159,-8.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_564'
      XB=1.349,1.451,-7.859,-4.557,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_565'
      XB=-24.451,-24.349,-1.859,-0.057,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_566'
      XB=2.049,2.151,13.841,15.243,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_567'
      XB=2.049,2.151,14.041,15.043,5.279,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_568'
      XB=2.049,2.151,13.841,15.243,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_569'
      XB=30.149,30.251,-2.959,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_570'
      XB=10.149,10.251,-13.659,-7.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_571'
      XB=1.049,1.151,7.441,7.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_572'
      XB=1.049,1.151,7.441,7.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_573'
      XB=-2.051,-1.949,13.641,13.743,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_574'
      XB=4.849,4.951,-4.459,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_575'
      XB=-4.851,-4.749,-4.459,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_576'
      XB=-1.451,-1.349,-8.659,-7.857,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_577'
      XB=-30.251,-30.149,-2.959,-1.957,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_578'
      XB=-30.251,-30.149,-2.959,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_579'
      XB=1.349,1.451,-8.659,-7.857,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_580'
      XB=-3.351,-3.249,10.641,11.443,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_581'
      XB=-3.351,-3.249,10.641,11.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_582'
      XB=-30.251,-30.149,-1.359,-0.957,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_583'
      XB=1.049,1.151,4.541,6.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_584'
      XB=1.049,1.151,4.541,6.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_585'
      XB=-4.951,-4.849,10.541,11.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_586'
      XB=-4.951,-4.849,10.541,11.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_587'
      XB=-2.251,-2.149,-1.159,1.143,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_588'
      XB=-3.351,-3.249,12.541,12.643,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_589'
      XB=-3.351,-3.249,12.541,12.643,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_590'
      XB=3.549,3.651,-4.459,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_591'
      XB=3.549,3.651,-4.459,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_592'
      XB=-2.051,-1.949,9.541,13.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_593'
      XB=-2.051,-1.949,9.541,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_594'
      XB=-2.051,-1.949,9.641,13.643,8.479,9.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_595'
      XB=-30.251,-30.149,7.041,8.043,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_596'
      XB=-30.251,-30.149,7.041,8.043,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_597'
      XB=22.649,22.751,-4.759,-3.857,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_598'
      XB=-21.951,-21.849,-2.259,-1.057,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_599'
      XB=1.349,1.451,-10.459,-9.657,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_600'
      XB=15.149,15.251,-13.659,-7.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_601'
      XB=30.149,30.251,-13.659,-11.957,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_602'
      XB=30.149,30.251,-13.659,-11.957,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_603'
      XB=-2.151,-2.049,13.841,15.243,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_604'
      XB=-2.151,-2.049,14.041,15.043,5.279,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_605'
      XB=-2.151,-2.049,13.841,15.243,8.479,12.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_606'
      XB=10.149,10.251,-7.259,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_607'
      XB=30.149,30.251,-7.759,-6.957,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_608'
      XB=30.149,30.251,-7.959,-6.957,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_609'
      XB=-1.551,-1.449,-1.459,1.443,8.479,9.581
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_610'
      XB=4.849,4.951,6.441,9.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_611'
      XB=4.849,4.951,6.441,9.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_612'
      XB=-30.251,-30.149,2.041,3.043,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_613'
      XB=-30.251,-30.149,2.341,3.043,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_614'
      XB=-30.251,-30.149,-6.959,-2.957,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_615'
      XB=-30.251,-30.149,-6.959,-2.957,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_616'
      XB=-0.051,0.051,-13.659,-8.757,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_617'
      XB=4.849,4.951,4.541,6.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_618'
      XB=4.849,4.951,4.541,5.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_619'
      XB=-30.251,-30.149,8.041,12.043,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_620'
      XB=17.449,17.551,10.141,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_621'
      XB=-4.951,-4.849,-4.459,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_622'
      XB=-4.951,-4.849,9.441,10.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_623'
      XB=-4.951,-4.849,9.441,10.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_624'
      XB=4.849,4.951,-13.659,-8.757,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_625'
      XB=-1.151,-1.049,4.541,5.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_626'
      XB=-1.151,-1.049,4.541,5.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_627'
      XB=-30.251,-30.149,12.041,13.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_628'
      XB=-30.251,-30.149,12.041,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_629'
      XB=4.849,4.951,10.541,11.543,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_630'
      XB=4.849,4.951,10.541,11.543,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_631'
      XB=-30.251,-30.149,3.041,7.043,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_632'
      XB=-30.251,-30.149,3.041,7.043,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_633'
      XB=20.149,20.251,0.641,2.243,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_634'
      XB=-21.951,-21.849,1.041,2.243,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_635'
      XB=1.349,1.451,-1.959,-1.857,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_636'
      XB=-1.451,-1.349,-7.859,-4.557,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_637'
      XB=30.149,30.251,3.041,7.043,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_638'
      XB=30.149,30.251,3.041,7.043,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_639'
      XB=1.949,2.051,9.541,13.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_640'
      XB=1.949,2.051,9.541,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_641'
      XB=1.949,2.051,9.741,13.643,8.479,9.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_642'
      XB=-1.451,-1.349,-10.459,-9.657,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_643'
      XB=20.149,20.251,-2.259,-0.557,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_644'
      XB=4.749,4.851,-13.659,-9.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_645'
      XB=-3.651,-3.549,2.241,4.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_646'
      XB=-3.651,-3.549,2.841,3.743,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_647'
      XB=-2.851,-2.749,5.341,6.243,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_648'
      XB=-2.851,-2.749,5.341,6.243,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_649'
      XB=-4.851,-4.749,-9.159,-4.557,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_650'
      XB=-1.151,-1.049,6.541,7.443,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_651'
      XB=-1.151,-1.049,6.541,7.443,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_652'
      XB=1.449,1.551,-1.459,1.443,8.479,9.581
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_653'
      XB=20.149,20.251,-0.559,0.643,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_654'
      XB=-3.351,-3.249,9.541,10.343,2.179,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_655'
      XB=-3.351,-3.249,9.541,10.343,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_656'
      XB=-30.251,-30.149,-11.959,-7.957,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_657'
      XB=1.349,1.451,-13.659,-10.457,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_658'
      XB=7.849,7.951,7.541,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_659'
      XB=30.149,30.251,-6.959,-2.957,-0.021,1.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_660'
      XB=30.149,30.251,-6.959,-2.957,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_661'
      XB=20.149,20.251,-5.759,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_662'
      XB=17.449,17.551,3.741,8.243,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_663'
      XB=15.149,15.251,-7.259,-4.757,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_664'
      XB=-4.951,-4.849,-8.659,-4.557,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_665'
      XB=30.149,30.251,-11.959,-7.957,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_666'
      XB=5.149,5.251,-4.559,13.743,8.479,11.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_667'
      XB=2.749,2.851,4.541,6.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_668'
      XB=-4.951,-4.849,6.441,9.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_669'
      XB=-4.951,-4.849,6.441,9.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_670'
      XB=17.449,17.551,8.241,10.143,6.579,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_671'
      XB=-20.151,-20.049,2.341,13.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_672'
      XB=30.149,30.251,12.041,13.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_673'
      XB=30.149,30.251,12.041,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_674'
      XB=-5.251,-5.149,-4.559,13.743,8.479,11.281
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_675'
      XB=-3.951,-3.849,-4.459,-2.357,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_676'
      XB=4.849,4.951,-8.659,-4.557,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_677'
      XB=4.749,4.851,-4.459,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_678'
      XB=-4.851,-4.749,-13.659,-9.257,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_679'
      XB=-2.051,-1.949,7.841,9.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_680'
      XB=-2.051,-1.949,7.841,9.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_681'
      XB=4.849,4.951,2.341,4.443,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_682'
      XB=4.849,4.951,2.341,4.443,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_683'
      XB=-17.551,-17.449,3.741,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_684'
      XB=-17.551,-17.449,-13.659,-3.757,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_685'
      XB=-30.251,-30.149,-1.859,1.943,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_686'
      XB=20.149,20.251,2.341,13.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_687'
      XB=22.649,22.751,-13.659,-9.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_688'
      XB=1.949,2.051,7.841,9.343,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_689'
      XB=1.949,2.051,7.841,9.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_690'
      XB=17.449,17.551,-13.659,-3.757,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_691'
      XB=-4.951,-4.849,12.741,13.743,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_692'
      XB=-4.951,-4.849,12.741,13.743,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_693'
      XB=30.149,30.251,8.041,12.043,4.379,5.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_694'
      XB=-30.251,-30.149,-13.659,-11.957,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_695'
      XB=-30.251,-30.149,-13.659,-11.957,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_696'
      XB=20.149,20.251,-13.659,-9.657,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_697'
      XB=-3.651,-3.549,-4.459,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_698'
      XB=30.149,30.251,-2.959,3.043,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_699'
      XB=7.849,7.951,2.341,6.343,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_700'
      XB=-20.151,-20.049,-13.659,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_701'
      XB=4.749,4.851,-9.159,-4.557,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_702'
      XB=15.149,15.251,-3.859,-2.357,-0.021,3.081
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_703'
      XB=-4.951,-4.849,-13.659,-8.757,4.379,7.481
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_704'
      XB=2.149,2.251,-1.159,1.143,4.379,5.481
      SURF_ID='Gypsum wall'
      /
! 37 voxels, resolution 0.100 m, in 0 s
&OBST ID='Walls stairs_0'
      XB=-0.151,0.151,10.408,10.510,4.524,7.626
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_1'
      XB=-0.151,0.151,10.908,11.010,4.824,7.326
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_2'
      XB=-0.151,0.151,9.708,9.910,4.224,8.026
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_3'
      XB=-0.151,0.151,13.208,13.410,6.224,6.326
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_4'
      XB=-0.151,0.151,12.208,12.310,5.624,6.626
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_5'
      XB=-0.151,0.151,12.908,13.110,6.024,6.326
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_6'
      XB=-0.151,0.151,12.308,12.410,5.624,6.526
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_7'
      XB=-0.151,0.151,11.308,11.510,5.124,7.126
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_8'
      XB=-0.151,0.151,11.508,11.610,5.224,7.026
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_9'
      XB=-0.151,0.151,12.708,12.910,5.924,6.326
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_10'
      XB=-0.151,0.251,9.308,9.410,4.424,8.526
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_11'
      XB=-0.151,0.151,12.608,12.710,5.824,6.326
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_12'
      XB=-0.151,0.151,9.408,9.610,4.424,8.226
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_13'
      XB=-0.151,0.151,10.508,10.610,4.624,7.626
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_14'
      XB=-0.151,0.151,10.808,10.910,4.824,7.426
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_15'
      XB=-0.151,0.151,11.708,11.810,5.324,6.926
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_16'
      XB=-0.151,0.151,11.808,11.910,5.324,6.826
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_17'
      XB=-0.151,0.151,10.008,10.110,4.324,7.926
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_18'
      XB=-0.151,0.151,11.208,11.310,5.024,7.226
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_19'
      XB=-0.151,0.151,12.508,12.610,5.824,6.426
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_20'
      XB=-0.151,0.151,11.008,11.110,4.924,7.326
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_21'
      XB=-0.151,0.151,11.108,11.210,4.924,7.226
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_22'
      XB=-0.151,0.151,12.108,12.210,5.524,6.626
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_23'
      XB=-0.151,0.151,12.408,12.510,5.724,6.526
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_24'
      XB=-0.151,0.151,12.008,12.110,5.524,6.726
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_25'
      XB=-0.151,0.151,10.708,10.810,4.724,7.526
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_26'
      XB=-0.151,0.151,10.108,10.210,4.324,7.826
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_27'
      XB=-0.151,0.151,10.608,10.710,4.624,7.526
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_28'
      XB=-0.151,0.151,10.208,10.310,4.424,7.826
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_29'
      XB=1.449,1.951,9.308,9.410,4.424,8.526
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_30'
      XB=-0.151,0.151,10.308,10.410,4.524,7.726
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_31'
      XB=-0.151,0.151,11.908,12.010,5.424,6.826
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_32'
      XB=-0.151,0.151,13.108,13.210,6.124,6.326
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_33'
      XB=-0.151,0.151,11.608,11.710,5.224,6.926
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_34'
      XB=-0.151,0.151,9.608,9.710,4.224,8.126
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_35'
      XB=-0.151,0.151,9.908,10.010,4.224,7.926
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_36'
      XB=0.249,1.451,9.308,9.410,6.624,8.526
      SURF_ID='Gypsum wall'
      /

! -- 03 Roof: 
! 176 voxels, resolution 0.100 m, in 6 s
&OBST ID='Floors_0'
      XB=-30.251,-1.949,7.853,13.755,4.249,4.351
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_1'
      XB=1.949,30.251,7.853,13.755,4.249,4.351
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_2'
      XB=-30.151,-1.449,-1.347,1.355,7.449,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_3'
      XB=1.449,30.151,-1.347,1.355,7.449,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_4'
      XB=-30.251,-1.949,13.253,13.755,4.349,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_5'
      XB=1.949,30.251,13.253,13.755,4.349,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_6'
      XB=-30.251,30.251,-13.847,-1.445,7.549,8.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_7'
      XB=-30.251,30.251,-13.847,-2.145,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_8'
      XB=-30.251,30.251,2.153,7.855,4.249,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_9'
      XB=-1.351,1.351,-13.747,-4.445,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_10'
      XB=-30.251,30.251,2.153,9.655,3.049,4.251
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_11'
      XB=-30.251,-1.949,7.853,11.955,4.349,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_12'
      XB=1.949,30.251,7.853,11.955,4.349,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_13'
      XB=-29.751,-1.449,-1.447,1.455,7.149,7.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_14'
      XB=1.449,29.751,-1.447,1.455,7.149,7.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_15'
      XB=-30.251,30.251,1.453,9.255,7.549,8.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_16'
      XB=-3.851,3.551,-4.447,-2.245,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_17'
      XB=-30.251,-1.949,9.253,13.755,7.549,8.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_18'
      XB=1.949,30.251,9.253,13.755,7.549,8.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_19'
      XB=-3.551,3.551,-4.447,-2.245,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_20'
      XB=-3.551,3.551,2.253,4.455,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_21'
      XB=-21.851,-2.149,-1.147,1.155,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_22'
      XB=2.149,20.151,-1.147,1.155,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_23'
      XB=-30.251,-1.449,-1.447,1.455,7.549,8.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_24'
      XB=1.449,30.251,-1.447,1.455,7.549,8.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_25'
      XB=-30.251,-2.149,-1.147,1.155,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_26'
      XB=2.149,30.251,-1.147,1.155,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_27'
      XB=-30.251,-1.949,9.653,13.755,3.049,4.251
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_28'
      XB=1.949,30.251,9.653,13.755,3.049,4.251
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_29'
      XB=-3.551,3.551,2.253,4.455,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_30'
      XB=-30.251,-2.049,11.953,13.255,4.349,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_31'
      XB=2.049,30.251,11.953,13.255,4.349,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_32'
      XB=-29.751,29.751,-2.247,-1.445,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_33'
      XB=-29.751,29.751,1.453,2.255,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_34'
      XB=-21.851,-1.349,-1.947,-1.845,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_35'
      XB=1.349,20.151,-1.947,-1.845,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_36'
      XB=-18.851,-16.149,2.253,2.355,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_37'
      XB=16.149,18.851,2.253,2.355,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_38'
      XB=-21.851,20.151,-2.247,-2.145,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_39'
      XB=-21.851,-1.249,-2.047,-1.945,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_40'
      XB=1.249,20.151,-2.047,-1.945,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_41'
      XB=-18.651,-16.349,-2.547,-2.445,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_42'
      XB=16.349,18.651,-2.547,-2.445,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_43'
      XB=-17.651,-17.349,-3.547,-3.445,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_44'
      XB=17.349,17.651,-3.547,-3.445,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_45'
      XB=-21.851,-1.649,1.553,1.655,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_46'
      XB=1.649,20.151,1.553,1.655,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_47'
      XB=-21.851,-1.749,-1.547,-1.445,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_48'
      XB=1.749,20.151,-1.547,-1.445,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_49'
      XB=-17.951,-17.049,-3.247,-3.145,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_50'
      XB=17.049,17.951,-3.247,-3.145,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_51'
      XB=-21.851,-1.549,-1.747,-1.645,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_52'
      XB=1.549,20.151,-1.747,-1.645,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_53'
      XB=-17.551,-17.449,3.553,3.655,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_54'
      XB=17.449,17.551,3.553,3.655,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_55'
      XB=-18.251,-16.749,-2.947,-2.845,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_56'
      XB=16.749,18.251,-2.947,-2.845,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_57'
      XB=-18.151,-16.849,2.953,3.055,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_58'
      XB=16.849,18.151,2.953,3.055,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_59'
      XB=-18.551,-16.449,-2.647,-2.545,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_60'
      XB=16.449,18.551,-2.647,-2.545,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_61'
      XB=-17.851,-17.149,3.253,3.355,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_62'
      XB=17.149,17.851,3.253,3.355,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_63'
      XB=-21.851,-1.949,1.253,1.355,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_64'
      XB=1.949,20.151,1.253,1.355,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_65'
      XB=-18.451,-16.549,2.653,2.755,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_66'
      XB=16.549,18.451,2.653,2.755,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_67'
      XB=-21.851,-2.049,1.153,1.255,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_68'
      XB=2.049,20.151,1.153,1.255,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_69'
      XB=-18.051,-16.949,3.053,3.155,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_70'
      XB=16.949,18.051,3.053,3.155,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_71'
      XB=-21.851,-2.049,-1.247,-1.145,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_72'
      XB=2.049,20.151,-1.247,-1.145,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_73'
      XB=-17.951,-17.049,3.153,3.255,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_74'
      XB=17.049,17.951,3.153,3.255,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_75'
      XB=-30.251,-1.649,1.553,1.655,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_76'
      XB=1.649,30.251,1.553,1.655,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_77'
      XB=-21.851,-1.849,1.353,1.455,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_78'
      XB=1.849,20.151,1.353,1.455,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_79'
      XB=-17.751,-17.249,3.353,3.455,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_80'
      XB=17.249,17.751,3.353,3.455,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_81'
      XB=-29.751,-1.449,1.353,1.455,7.449,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_82'
      XB=1.449,29.751,1.353,1.455,7.449,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_83'
      XB=-21.851,-1.549,1.653,1.755,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_84'
      XB=1.549,20.151,1.653,1.755,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_85'
      XB=-18.351,-16.649,-2.847,-2.745,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_86'
      XB=16.649,18.351,-2.847,-2.745,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_87'
      XB=-30.251,-1.949,1.253,1.355,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_88'
      XB=1.949,30.251,1.253,1.355,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_89'
      XB=-17.751,-17.249,-3.447,-3.345,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_90'
      XB=17.249,17.751,-3.447,-3.345,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_91'
      XB=-18.051,-16.949,-3.147,-3.045,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_92'
      XB=16.949,18.051,-3.147,-3.045,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_93'
      XB=-29.751,-1.449,-1.447,-1.345,7.449,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_94'
      XB=1.449,29.751,-1.447,-1.345,7.449,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_95'
      XB=-21.851,20.151,2.153,2.255,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_96'
      XB=-18.751,-16.249,-2.447,-2.345,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_97'
      XB=16.249,18.751,-2.447,-2.345,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_98'
      XB=-30.251,-1.849,-1.447,-1.345,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_99'
      XB=1.849,30.251,-1.447,-1.345,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_100'
      XB=-30.251,-1.249,1.953,2.055,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_101'
      XB=1.249,30.251,1.953,2.055,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_102'
      XB=-30.251,-1.849,1.353,1.455,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_103'
      XB=1.849,30.251,1.353,1.455,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_104'
      XB=-18.351,-16.649,2.753,2.855,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_105'
      XB=16.649,18.351,2.753,2.855,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_106'
      XB=-18.651,-16.349,2.453,2.555,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_107'
      XB=16.349,18.651,2.453,2.555,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_108'
      XB=-21.851,-1.249,1.953,2.055,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_109'
      XB=1.249,20.151,1.953,2.055,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_110'
      XB=-30.251,-1.149,-2.147,-2.045,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_111'
      XB=1.149,30.251,-2.147,-2.045,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_112'
      XB=-17.851,-17.149,-3.347,-3.245,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_113'
      XB=17.149,17.851,-3.347,-3.245,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_114'
      XB=-30.251,-1.749,-1.547,-1.445,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_115'
      XB=1.749,30.251,-1.547,-1.445,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_116'
      XB=-30.251,-1.349,1.853,1.955,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_117'
      XB=1.349,30.251,1.853,1.955,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_118'
      XB=-21.851,-1.149,2.053,2.155,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_119'
      XB=1.149,20.151,2.053,2.155,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_120'
      XB=-18.751,-16.249,2.353,2.455,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_121'
      XB=16.249,18.751,2.353,2.455,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_122'
      XB=-21.851,-1.849,-1.447,-1.345,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_123'
      XB=1.849,20.151,-1.447,-1.345,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_124'
      XB=-30.251,-1.749,1.453,1.555,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_125'
      XB=1.749,30.251,1.453,1.555,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_126'
      XB=-30.251,-2.049,-1.247,-1.145,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_127'
      XB=2.049,30.251,-1.247,-1.145,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_128'
      XB=-17.651,-17.349,3.453,3.555,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_129'
      XB=17.349,17.651,3.453,3.555,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_130'
      XB=-30.251,-1.449,-1.847,-1.745,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_131'
      XB=1.449,30.251,-1.847,-1.745,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_132'
      XB=-21.851,-1.949,-1.347,-1.245,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_133'
      XB=1.949,20.151,-1.347,-1.245,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_134'
      XB=-18.151,-16.849,-3.047,-2.945,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_135'
      XB=16.849,18.151,-3.047,-2.945,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_136'
      XB=-30.251,-1.649,-1.647,-1.545,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_137'
      XB=1.649,30.251,-1.647,-1.545,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_138'
      XB=-30.251,-1.449,1.753,1.855,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_139'
      XB=1.449,30.251,1.753,1.855,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_140'
      XB=-21.851,-1.449,1.753,1.855,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_141'
      XB=1.449,20.151,1.753,1.855,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_142'
      XB=-18.551,-16.449,2.553,2.655,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_143'
      XB=16.449,18.551,2.553,2.655,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_144'
      XB=-30.251,-2.049,1.153,1.255,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_145'
      XB=2.049,30.251,1.153,1.255,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_146'
      XB=-21.851,-1.649,-1.647,-1.545,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_147'
      XB=1.649,20.151,-1.647,-1.545,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_148'
      XB=-18.851,-16.149,-2.347,-2.245,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_149'
      XB=16.149,18.851,-2.347,-2.245,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_150'
      XB=-30.251,-1.149,2.053,2.155,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_151'
      XB=1.149,30.251,2.053,2.155,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_152'
      XB=-21.851,-1.749,1.453,1.555,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_153'
      XB=1.749,20.151,1.453,1.555,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_154'
      XB=-30.251,-1.349,-1.947,-1.845,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_155'
      XB=1.349,30.251,-1.947,-1.845,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_156'
      XB=-21.851,-1.449,-1.847,-1.745,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_157'
      XB=1.449,20.151,-1.847,-1.745,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_158'
      XB=-30.251,-1.949,-1.347,-1.245,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_159'
      XB=1.949,30.251,-1.347,-1.245,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_160'
      XB=-17.551,-17.449,-3.647,-3.545,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_161'
      XB=17.449,17.551,-3.647,-3.545,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_162'
      XB=-21.851,-1.349,1.853,1.955,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_163'
      XB=1.349,20.151,1.853,1.955,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_164'
      XB=-18.251,-16.749,2.853,2.955,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_165'
      XB=16.749,18.251,2.853,2.955,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_166'
      XB=-30.251,-1.549,-1.747,-1.645,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_167'
      XB=1.549,30.251,-1.747,-1.645,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_168'
      XB=-18.451,-16.549,-2.747,-2.645,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_169'
      XB=16.549,18.451,-2.747,-2.645,7.149,7.551
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_170'
      XB=-21.851,-1.149,-2.147,-2.045,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_171'
      XB=1.149,20.151,-2.147,-2.045,2.649,3.051
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_172'
      XB=-30.251,-1.549,1.653,1.755,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_173'
      XB=1.549,30.251,1.653,1.755,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_174'
      XB=-30.251,-1.249,-2.047,-1.945,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_175'
      XB=1.249,30.251,-2.047,-1.945,3.049,4.451
      SURF_ID='Gypsum wall'
      /
&DEVC ID='Roof break'
      FYI='Break the roof'
      QUANTITY='TEMPERATURE'
      SETPOINT=150.000
      INITIAL_STATE=.TRUE.
      XYZ=0.000,0.000,12.027
      /
! 100 voxels, resolution 0.099 m, in 0 s
&OBST ID='Roof round_0'
      XB=-1.536,-1.336,-4.670,-1.500,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_1'
      XB=-1.536,-1.336,1.567,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_2'
      XB=2.028,2.129,13.249,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_3'
      XB=-4.803,-4.504,-4.670,13.845,11.453,11.554
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_4'
      XB=-2.130,-2.029,-4.670,13.350,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_5'
      XB=4.206,4.505,-4.670,13.845,11.552,11.653
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_6'
      XB=-2.625,-2.128,-4.670,13.845,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_7'
      XB=3.513,3.911,-4.670,13.845,11.750,11.851
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_8'
      XB=-4.209,-3.910,-4.670,13.845,11.651,11.752
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_9'
      XB=-0.645,0.644,-4.670,-1.500,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_10'
      XB=-1.140,1.139,1.567,15.429,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_11'
      XB=-1.239,-1.138,-4.670,-3.876,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_12'
      XB=-1.239,-1.138,1.864,15.429,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_13'
      XB=3.018,3.119,-4.670,13.152,11.948,12.049
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_14'
      XB=3.018,3.119,13.744,13.845,11.948,12.049
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_15'
      XB=3.414,3.515,13.150,13.251,11.750,11.851
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_16'
      XB=-1.041,-0.940,-3.086,-1.599,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_17'
      XB=-0.942,-0.841,-4.670,-2.589,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_18'
      XB=-1.140,-0.841,-1.601,-1.500,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_19'
      XB=2.721,3.020,-4.670,13.845,11.948,12.049
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_20'
      XB=-3.021,-2.722,-4.670,13.845,11.948,12.049
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_21'
      XB=1.335,1.535,-4.670,-1.500,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_22'
      XB=1.335,1.535,1.567,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_23'
      XB=-4.506,-4.207,-4.670,13.845,11.552,11.653
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_24'
      XB=-1.140,-1.039,-3.581,-1.599,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_25'
      XB=3.909,4.208,-4.670,13.845,11.651,11.752
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_26'
      XB=2.127,2.624,-4.670,13.845,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_27'
      XB=-3.516,-3.118,-4.670,13.845,11.849,11.950
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_28'
      XB=1.137,1.238,-4.670,-3.876,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_29'
      XB=1.137,1.238,1.963,15.429,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_30'
      XB=1.830,1.931,-4.670,-2.688,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_31'
      XB=1.731,1.931,-1.898,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_32'
      XB=0.642,0.743,-1.799,-1.698,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_33'
      XB=0.840,0.941,-2.690,-1.599,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_34'
      XB=-1.932,-1.831,-4.670,-2.688,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_35'
      XB=-1.932,-1.732,-1.898,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_36'
      XB=-1.734,-1.534,-4.670,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_37'
      XB=-5.298,-5.098,-4.670,13.845,11.255,11.356
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_38'
      XB=-1.041,-0.940,-4.670,-3.084,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_39'
      XB=1.533,1.733,-4.670,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_40'
      XB=-5.100,-4.801,-4.670,13.845,11.354,11.455
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_41'
      XB=4.503,4.802,-4.670,13.845,11.453,11.554
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_42'
      XB=-2.724,-2.623,12.952,13.845,11.948,12.049
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_43'
      XB=3.018,3.119,13.051,13.845,11.849,11.950
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_44'
      XB=-3.120,-3.019,-4.670,13.152,11.948,12.049
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_45'
      XB=-3.120,-3.019,13.744,13.845,11.948,12.049
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_46'
      XB=0.840,0.941,-4.670,-2.589,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_47'
      XB=0.840,1.139,-1.601,-1.500,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_48'
      XB=-2.724,-2.623,-4.670,13.053,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_49'
      XB=-1.338,-1.237,-4.373,-1.500,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_50'
      XB=-1.338,-1.237,1.567,2.658,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_51'
      XB=-1.338,-1.237,14.833,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_52'
      XB=1.929,2.030,-4.670,-3.084,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_53'
      XB=1.929,2.030,-1.799,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_54'
      XB=1.929,2.030,-3.086,-1.797,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_55'
      XB=2.622,2.723,-4.670,13.053,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_56'
      XB=-3.516,-3.415,13.051,13.251,11.750,11.851
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_57'
      XB=0.741,0.842,-2.195,-1.698,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_58'
      XB=0.939,1.040,-3.086,-1.599,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_59'
      XB=-3.912,-3.514,-4.670,13.845,11.750,11.851
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_60'
      XB=-2.130,-2.029,13.249,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_61'
      XB=5.097,5.297,-4.670,13.845,11.255,11.356
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_62'
      XB=1.137,1.238,-3.977,-1.500,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_63'
      XB=1.137,1.238,1.567,2.064,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_64'
      XB=1.731,1.832,-2.294,-1.896,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_65'
      XB=-1.239,-1.138,-3.977,-1.500,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_66'
      XB=-1.239,-1.138,1.567,2.064,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_67'
      XB=3.117,3.515,-4.670,13.845,11.849,11.950
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_68'
      XB=0.939,1.040,-4.670,-3.084,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_69'
      XB=-0.843,-0.742,-4.670,-2.193,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_70'
      XB=-0.843,-0.643,-1.700,-1.500,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_71'
      XB=-2.031,-1.930,-4.670,-3.084,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_72'
      XB=-2.031,-1.930,-1.799,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_73'
      XB=-1.833,-1.732,-4.670,-2.193,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_74'
      XB=0.642,0.743,-4.670,-1.797,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_75'
      XB=0.642,0.842,-1.700,-1.500,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_76'
      XB=1.236,1.337,-4.373,-1.500,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_77'
      XB=1.236,1.337,1.567,2.460,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_78'
      XB=1.236,1.337,14.734,15.429,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_79'
      XB=2.028,2.129,-4.670,13.350,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_80'
      XB=1.236,1.337,-4.670,-4.371,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_81'
      XB=1.236,1.337,2.359,15.231,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_82'
      XB=1.038,1.139,-4.670,-3.480,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_83'
      XB=-0.744,-0.643,-4.670,-1.797,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_84'
      XB=1.038,1.139,-3.581,-1.599,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_85'
      XB=-1.338,-1.237,-4.670,-4.371,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_86'
      XB=-1.338,-1.237,2.557,15.330,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_87'
      XB=4.800,5.099,-4.670,13.845,11.354,11.455
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_88'
      XB=-0.942,-0.841,-2.690,-1.599,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_89'
      XB=-0.744,-0.643,-1.799,-1.698,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_90'
      XB=2.622,2.723,12.952,13.845,11.948,12.049
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_91'
      XB=1.830,1.931,-2.690,-1.896,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_92'
      XB=-1.932,-1.831,-2.690,-1.896,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_93'
      XB=1.731,1.832,-4.670,-2.193,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_94'
      XB=-0.843,-0.742,-2.195,-1.698,12.146,12.247
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_95'
      XB=-3.120,-3.019,13.051,13.845,11.849,11.950
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_96'
      XB=-2.031,-1.930,-3.185,-1.797,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_97'
      XB=-1.833,-1.732,-2.294,-1.896,12.047,12.148
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_98'
      XB=0.741,0.842,-4.670,-2.193,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof round_99'
      XB=-1.140,-1.039,-4.670,-3.480,12.245,12.346
      SURF_ID='Gypsum wall'
      /
&OBST ID='Roof transparent'
      SURF_ID='Glass pane'
      XB=-1.550,1.550,-1.550,1.550,12.174,12.360
      DEVC_ID='Roof break'
      /

! -- 05 Output: 
! 2 planes
&SLCF ID='Slcf temp_0'
      PBX=0.000
      QUANTITY='TEMPERATURE'
      VECTOR=.TRUE.
      /
&SLCF ID='Slcf temp_1'
      PBY=-0.000
      QUANTITY='TEMPERATURE'
      VECTOR=.TRUE.
      /
! 2 planes
&SLCF ID='Slcf visibility_0'
      PBX=0.000
      QUANTITY='VISIBILITY'
      /
&SLCF ID='Slcf visibility_1'
      PBY=-0.000
      QUANTITY='VISIBILITY'
      /
&DEVC ID='Smoke detector'
      PROP_ID='Acme smoke detector'
      XYZ=5.000,0.000,2.500
      /



&TAIL /
! Generated in 13 s.