! Generated by BlenderFDS 4.0.0 on Blender 2.76 (sub 0)
! Case: uni-build_s2
! Description: Faculty building, scenario 2, fire at floor +1
! Date: Fri, 15 Jan 2016, 17:06:19
! File: /home/egissi/Documenti/Argomenti/BlenderFDS/blenderfds/examples/uni-build/uni-build_4.blend

! --- Configuration

&HEAD CHID='uni-build_s2'
      TITLE='Faculty building, scenario 2, fire at floor +1'
      /
&TIME T_BEGIN=0.0
      T_END=1200.0
      /
&MISC FYI='Setting ambient temperature'
      TMPA=20.
      /
&REAC FUEL='NZ C-VM2 pre-fo'
      FYI='NZ C-VM2, Table 2.1, pre-flashover design fire'
      FORMULA='C2H4O1'
      CO_YIELD=0.040
      SOOT_YIELD=0.070
      HEAT_OF_COMBUSTION=20000.0
      /
! Output is dumped every 2.00 s
&DUMP RENDER_FILE='uni-build_s2.ge1'
      NFRAMES=600
      /

! --- Free text: 'HEAD free text (s1, s2)'

&MATL ID='Gypsum plaster', CONDUCTIVITY=0.48,
      SPECIFIC_HEAT=0.84, DENSITY=1440. /
      Thermo-physical properties of gypsum plaster.

&PROP ID='Acme smoke detector', QUANTITY='CHAMBER OBSCURATION',
      LENGTH=1.8, ACTIVATION_OBSCURATION=3.28 /
      
&ISOF QUANTITY='TEMPERATURE', VALUE(1)=60. /
&ISOF QUANTITY='VISIBILITY', VALUE(1)=10. /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /

! --- Boundary conditions

! HRR(t) has a t² ramp
&SURF ID='Burner'
      FYI='Est.d area 12.00 m², HRR max 1000 kW, fast t² ramp (EN)'
      RGB=134,0,0
      HRRPUA=83.333
      TAU_Q=-150.0
      /
&SURF ID='Glass pane'
      RGB=0,204,201
      TRANSPARENCY=0.200
      /
&SURF ID='Gypsum wall'
      RGB=184,186,136
      MATL_ID='Gypsum plaster'
      THICKNESS=0.020
      /

! --- Geometric entities

! -- 00 Domain: This is the domain of simulation
&VENT ID='Ground'
      SURF_ID='INERT'
      PBZ=0.000
      /
! 5 planes
&VENT ID='Domain bc_0'
      PBX=-31.500
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_1'
      PBX=31.500
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_2'
      PBY=-15.000
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_3'
      PBY=17.000
      SURF_ID='OPEN'
      /
&VENT ID='Domain bc_4'
      PBZ=13.500
      SURF_ID='OPEN'
      /
! 580608 mesh cells of size 0.250x0.250x0.250 m
&MESH ID='Domain 0'
      IJK=84,128,54
      XB=-10.500,10.500,-15.000,17.000,0.000,13.500
      /
! 580608 mesh cells of size 0.250x0.250x0.250 m
&MESH ID='Domain -1'
      IJK=84,128,54
      XB=-31.500,-10.500,-15.000,17.000,0.000,13.500
      /
! 580608 mesh cells of size 0.250x0.250x0.250 m
&MESH ID='Domain +1'
      IJK=84,128,54
      XB=10.500,31.500,-15.000,17.000,0.000,13.500
      /
&OBST ID='01 Burner at f1'
      FYI='5 m2 on fire'
      SURF_ID='Burner'
      XB=6.500,7.500,-1.500,-0.500,4.400,5.400
      /
! -- 02 Building: 
! 37 voxels, resolution 0.100 m, in 0 s
&OBST ID='Walls stairs_0'
      XB=-0.150,0.150,10.409,10.509,4.525,7.625
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_1'
      XB=-0.150,0.150,10.909,11.009,4.825,7.325
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_2'
      XB=-0.150,0.150,9.709,9.909,4.225,8.025
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_3'
      XB=-0.150,0.150,13.209,13.409,6.225,6.325
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_4'
      XB=-0.150,0.150,12.209,12.309,5.625,6.625
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_5'
      XB=-0.150,0.150,12.909,13.109,6.025,6.325
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_6'
      XB=-0.150,0.150,12.309,12.409,5.625,6.525
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_7'
      XB=-0.150,0.150,11.309,11.509,5.125,7.125
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_8'
      XB=-0.150,0.150,11.509,11.609,5.225,7.025
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_9'
      XB=-0.150,0.150,12.709,12.909,5.925,6.325
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_10'
      XB=-0.150,0.250,9.309,9.409,4.425,8.525
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_11'
      XB=-0.150,0.150,12.609,12.709,5.825,6.325
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_12'
      XB=-0.150,0.150,9.409,9.609,4.425,8.225
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_13'
      XB=-0.150,0.150,10.509,10.609,4.625,7.625
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_14'
      XB=-0.150,0.150,10.809,10.909,4.825,7.425
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_15'
      XB=-0.150,0.150,11.709,11.809,5.325,6.925
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_16'
      XB=-0.150,0.150,11.809,11.909,5.325,6.825
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_17'
      XB=-0.150,0.150,10.009,10.109,4.325,7.925
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_18'
      XB=-0.150,0.150,11.209,11.309,5.025,7.225
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_19'
      XB=-0.150,0.150,12.509,12.609,5.825,6.425
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_20'
      XB=-0.150,0.150,11.009,11.109,4.925,7.325
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_21'
      XB=-0.150,0.150,11.109,11.209,4.925,7.225
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_22'
      XB=-0.150,0.150,12.109,12.209,5.525,6.625
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_23'
      XB=-0.150,0.150,12.409,12.509,5.725,6.525
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_24'
      XB=-0.150,0.150,12.009,12.109,5.525,6.725
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_25'
      XB=-0.150,0.150,10.709,10.809,4.725,7.525
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_26'
      XB=-0.150,0.150,10.109,10.209,4.325,7.825
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_27'
      XB=-0.150,0.150,10.609,10.709,4.625,7.525
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_28'
      XB=-0.150,0.150,10.209,10.309,4.425,7.825
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_29'
      XB=1.450,1.950,9.309,9.409,4.425,8.525
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_30'
      XB=-0.150,0.150,10.309,10.409,4.525,7.725
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_31'
      XB=-0.150,0.150,11.909,12.009,5.425,6.825
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_32'
      XB=-0.150,0.150,13.109,13.209,6.125,6.325
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_33'
      XB=-0.150,0.150,11.609,11.709,5.225,6.925
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_34'
      XB=-0.150,0.150,9.609,9.709,4.225,8.125
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_35'
      XB=-0.150,0.150,9.909,10.009,4.225,7.925
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls stairs_36'
      XB=0.250,1.450,9.309,9.409,6.625,8.525
      SURF_ID='Gypsum wall'
      /
! 705 voxels, resolution 0.100 m, in 6 s
&OBST ID='Walls int ext_0'
      XB=15.450,19.450,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_1'
      XB=15.450,19.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_2'
      XB=-28.850,-24.350,1.942,2.042,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_3'
      XB=15.450,19.450,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_4'
      XB=15.450,19.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_5'
      XB=-19.550,-18.350,-2.358,-2.258,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_6'
      XB=-28.550,-18.850,-2.358,-2.258,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_7'
      XB=-18.250,-18.050,-3.158,-3.058,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_8'
      XB=-19.550,-15.550,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_9'
      XB=-19.450,-15.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_10'
      XB=-1.550,1.550,1.442,1.542,8.480,9.580
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_11'
      XB=-9.550,-5.550,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_12'
      XB=-9.450,-5.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_13'
      XB=-18.750,-18.550,-2.658,-2.558,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_14'
      XB=-25.550,-24.550,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_15'
      XB=-25.450,-24.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_16'
      XB=21.650,22.650,-5.858,-5.758,-0.020,1.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_17'
      XB=21.650,22.650,-5.858,-5.758,2.080,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_18'
      XB=18.850,28.450,2.242,2.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_19'
      XB=-0.450,0.550,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_20'
      XB=18.850,28.450,-2.358,-2.258,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_21'
      XB=25.450,29.450,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_22'
      XB=25.450,29.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_23'
      XB=-4.950,-3.150,9.342,9.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_24'
      XB=-4.950,-3.150,9.342,9.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_25'
      XB=10.450,14.450,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_26'
      XB=10.450,14.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_27'
      XB=-24.550,-20.550,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_28'
      XB=-24.450,-20.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_29'
      XB=-5.550,-4.550,2.242,2.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_30'
      XB=-6.550,-5.350,2.242,2.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_31'
      XB=4.650,8.250,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_32'
      XB=5.250,6.450,-2.358,-2.258,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_33'
      XB=2.450,3.450,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_34'
      XB=2.450,3.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_35'
      XB=2.950,3.350,13.742,13.842,8.480,11.880
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_36'
      XB=3.450,5.450,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_37'
      XB=3.450,5.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_38'
      XB=4.650,4.950,13.742,13.842,8.480,11.380
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_39'
      XB=16.750,20.250,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_40'
      XB=21.250,22.650,-2.358,-2.258,-0.020,1.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_41'
      XB=21.250,22.650,-2.358,-2.258,2.080,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_42'
      XB=-14.550,-10.550,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_43'
      XB=-14.450,-10.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_44'
      XB=18.450,18.650,2.642,2.742,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_45'
      XB=-9.550,-5.550,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_46'
      XB=-9.450,-5.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_47'
      XB=-4.850,-1.350,-4.558,-4.458,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_48'
      XB=-4.950,-0.350,-4.558,-4.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_49'
      XB=1.350,4.850,-4.558,-4.458,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_50'
      XB=0.550,4.950,-4.558,-4.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_51'
      XB=-1.150,1.150,2.142,2.242,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_52'
      XB=-18.350,-6.750,2.242,2.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_53'
      XB=-16.150,-6.550,2.242,2.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_54'
      XB=3.750,4.650,-2.358,-2.258,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_55'
      XB=3.550,5.250,-2.358,-2.258,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_56'
      XB=26.650,27.750,-4.958,-4.858,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_57'
      XB=-28.850,-24.350,-1.958,-1.858,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_58'
      XB=-18.350,-6.750,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_59'
      XB=-16.150,-6.550,-2.358,-2.258,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_60'
      XB=1.350,4.850,-9.258,-9.158,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_61'
      XB=-0.150,2.050,9.642,9.742,8.480,9.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_62'
      XB=5.450,9.450,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_63'
      XB=5.450,9.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_64'
      XB=5.450,6.650,2.242,2.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_65'
      XB=6.150,16.150,2.242,2.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_66'
      XB=-29.550,-25.550,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_67'
      XB=-29.450,-25.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_68'
      XB=15.550,16.750,-2.358,-2.258,2.280,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_69'
      XB=3.250,4.950,11.542,11.642,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_70'
      XB=3.250,4.950,11.542,11.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_71'
      XB=-4.850,-1.350,-9.258,-9.158,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_72'
      XB=24.450,25.450,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_73'
      XB=24.450,25.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_74'
      XB=1.450,2.450,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_75'
      XB=0.550,4.550,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_76'
      XB=-0.350,0.550,-4.558,-4.458,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_77'
      XB=1.050,4.950,6.342,6.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_78'
      XB=1.050,7.950,6.342,6.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_79'
      XB=20.450,24.450,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_80'
      XB=20.450,24.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_81'
      XB=-5.350,-3.550,2.242,2.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_82'
      XB=29.450,30.250,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_83'
      XB=29.450,30.250,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_84'
      XB=10.450,14.450,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_85'
      XB=10.450,14.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_86'
      XB=28.450,29.650,-2.358,-2.258,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_87'
      XB=-4.950,-1.050,6.342,6.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_88'
      XB=-4.950,-1.050,6.342,6.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_89'
      XB=5.450,9.450,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_90'
      XB=5.450,9.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_91'
      XB=-5.550,-3.550,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_92'
      XB=-18.550,-18.350,2.742,2.842,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_93'
      XB=-4.550,-2.550,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_94'
      XB=-4.450,-0.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_95'
      XB=6.650,18.250,2.242,2.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_96'
      XB=20.450,24.450,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_97'
      XB=20.450,24.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_98'
      XB=1.350,2.550,4.442,4.542,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_99'
      XB=1.350,2.550,4.442,4.542,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_100'
      XB=-5.550,-4.550,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_101'
      XB=-5.450,-4.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_102'
      XB=11.350,15.550,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_103'
      XB=6.450,16.150,-2.358,-2.258,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_104'
      XB=16.550,16.750,-2.958,-2.858,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_105'
      XB=-24.450,-21.850,-0.058,0.042,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_106'
      XB=-16.350,-16.150,2.442,2.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_107'
      XB=-10.550,-9.550,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_108'
      XB=-10.450,-9.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_109'
      XB=-14.550,-10.550,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_110'
      XB=-14.450,-10.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_111'
      XB=2.050,2.450,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_112'
      XB=2.050,2.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_113'
      XB=2.050,2.450,13.742,13.842,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_114'
      XB=-4.950,-1.050,4.442,4.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_115'
      XB=-4.950,-1.050,4.442,4.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_116'
      XB=-4.950,-3.250,11.542,11.642,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_117'
      XB=-4.950,-3.250,11.542,11.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_118'
      XB=2.550,3.950,4.442,4.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_119'
      XB=2.550,4.950,4.442,4.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_120'
      XB=21.350,22.550,-9.658,-9.558,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_121'
      XB=-15.550,-14.550,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_122'
      XB=-15.450,-14.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_123'
      XB=-4.950,-3.250,10.442,10.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_124'
      XB=-4.950,-3.250,10.442,10.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_125'
      XB=-28.550,-18.850,2.242,2.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_126'
      XB=2.450,2.950,-4.658,-4.558,8.480,11.980
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_127'
      XB=-3.350,-2.950,-4.658,-4.558,8.480,11.880
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_128'
      XB=-29.650,-28.850,1.942,2.042,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_129'
      XB=2.450,4.450,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_130'
      XB=4.450,5.450,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_131'
      XB=4.550,5.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_132'
      XB=-1.050,0.950,7.742,7.842,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_133'
      XB=-1.050,0.950,7.742,7.842,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_134'
      XB=-1.150,1.150,-2.258,-2.158,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_135'
      XB=-24.550,-20.550,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_136'
      XB=-24.450,-20.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_137'
      XB=-18.250,-18.050,3.042,3.142,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_138'
      XB=-5.550,-3.450,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_139'
      XB=-2.350,-1.950,9.342,9.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_140'
      XB=-2.350,-1.950,9.342,9.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_141'
      XB=25.450,29.450,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_142'
      XB=25.450,29.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_143'
      XB=27.750,30.150,-4.958,-4.858,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_144'
      XB=-21.650,-20.450,-2.358,-2.258,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_145'
      XB=-20.450,-19.550,2.242,2.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_146'
      XB=19.450,20.450,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_147'
      XB=19.450,20.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_148'
      XB=-2.250,-1.950,9.442,9.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_149'
      XB=-2.250,-1.950,9.442,9.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_150'
      XB=0.850,4.950,-8.758,-8.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_151'
      XB=0.650,1.750,-4.658,-4.558,8.480,12.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_152'
      XB=22.650,22.750,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_153'
      XB=-6.750,-5.550,2.242,2.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_154'
      XB=0.950,2.050,7.742,7.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_155'
      XB=0.950,2.050,7.742,7.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_156'
      XB=9.450,10.450,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_157'
      XB=9.450,10.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_158'
      XB=-5.450,-3.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_159'
      XB=18.750,18.950,2.342,2.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_160'
      XB=-4.950,-1.050,-8.758,-8.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_161'
      XB=-18.950,-18.750,-2.458,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_162'
      XB=29.450,30.250,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_163'
      XB=29.450,30.250,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_164'
      XB=-2.550,-1.550,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_165'
      XB=-1.050,-0.250,-8.758,-8.658,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_166'
      XB=3.250,4.950,10.442,10.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_167'
      XB=3.250,4.950,10.442,10.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_168'
      XB=1.750,1.850,-1.558,-1.458,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_169'
      XB=22.950,24.150,-4.958,-4.858,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_170'
      XB=-30.250,-29.650,-1.958,-1.858,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_171'
      XB=-29.550,-25.550,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_172'
      XB=-29.450,-25.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_173'
      XB=20.150,21.350,-9.658,-9.558,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_174'
      XB=9.450,10.450,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_175'
      XB=18.250,18.450,-2.958,-2.858,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_176'
      XB=18.650,18.850,-2.558,-2.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_177'
      XB=-17.650,-17.350,-3.758,-3.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_178'
      XB=-18.950,-18.750,2.342,2.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_179'
      XB=10.150,10.450,-7.358,-7.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_180'
      XB=3.150,4.950,9.342,9.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_181'
      XB=3.150,4.950,9.342,9.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_182'
      XB=20.350,21.450,-5.858,-5.758,-0.020,1.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_183'
      XB=20.350,21.450,-5.858,-5.758,2.080,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_184'
      XB=-20.550,-19.550,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_185'
      XB=-20.450,-19.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_186'
      XB=16.750,16.950,3.042,3.142,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_187'
      XB=-29.650,-28.850,-1.958,-1.858,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_188'
      XB=26.350,30.250,-7.858,-7.758,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_189'
      XB=1.750,1.850,1.442,1.542,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_190'
      XB=-4.950,-3.250,12.642,12.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_191'
      XB=-4.950,-3.250,12.642,12.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_192'
      XB=10.450,11.350,-7.358,-7.258,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_193'
      XB=17.850,18.050,-3.358,-3.258,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_194'
      XB=-3.150,-2.350,9.342,9.442,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_195'
      XB=-3.150,-2.350,9.342,9.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_196'
      XB=-20.450,-19.550,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_197'
      XB=14.450,15.450,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_198'
      XB=14.450,15.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_199'
      XB=-6.750,-5.550,-2.358,-2.258,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_200'
      XB=-6.550,-5.350,-2.358,-2.258,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_201'
      XB=-2.150,-1.050,15.242,15.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_202'
      XB=-2.150,2.150,15.242,15.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_203'
      XB=-1.750,-0.350,15.242,15.342,8.480,12.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_204'
      XB=1.750,2.450,-4.658,-4.558,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_205'
      XB=-5.250,-4.950,13.742,13.842,8.480,11.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_206'
      XB=-16.750,-16.550,-2.958,-2.858,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_207'
      XB=8.250,9.450,-2.358,-2.258,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_208'
      XB=-1.050,0.950,15.242,15.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_209'
      XB=-0.350,0.450,15.242,15.342,8.480,12.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_210'
      XB=-10.550,-9.550,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_211'
      XB=-10.450,-9.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_212'
      XB=18.050,18.250,3.042,3.142,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_213'
      XB=0.950,1.350,4.442,4.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_214'
      XB=0.950,1.350,4.442,4.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_215'
      XB=-0.250,0.050,-8.758,-8.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_216'
      XB=5.250,6.150,2.242,2.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_217'
      XB=18.150,18.350,-3.058,-2.958,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_218'
      XB=4.750,4.950,-4.658,-4.558,8.480,11.380
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_219'
      XB=-2.950,-2.450,-4.658,-4.558,8.480,11.980
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_220'
      XB=-17.950,-17.850,3.342,3.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_221'
      XB=-30.250,-29.550,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_222'
      XB=-30.250,-29.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_223'
      XB=19.450,20.450,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_224'
      XB=19.450,20.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_225'
      XB=-1.450,-1.350,1.842,1.942,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_226'
      XB=-3.350,-3.250,9.442,9.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_227'
      XB=-3.350,-3.250,9.442,9.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_228'
      XB=-1.550,1.550,-1.558,-1.458,8.480,9.580
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_229'
      XB=1.650,1.750,-1.658,-1.558,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_230'
      XB=-18.450,-18.250,2.842,2.942,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_231'
      XB=-29.750,-28.550,2.242,2.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_232'
      XB=24.150,26.650,-4.958,-4.858,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_233'
      XB=18.050,18.250,-3.158,-3.058,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_234'
      XB=-25.550,-24.550,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_235'
      XB=-25.450,-24.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_236'
      XB=3.550,3.750,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_237'
      XB=-0.650,0.650,-4.658,-4.558,8.480,12.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_238'
      XB=11.350,15.250,-7.358,-7.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_239'
      XB=14.450,15.450,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_240'
      XB=14.450,15.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_241'
      XB=-2.450,-2.050,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_242'
      XB=-2.450,-2.050,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_243'
      XB=-2.450,-2.050,13.742,13.842,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_244'
      XB=-1.250,-1.150,2.042,2.142,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_245'
      XB=-1.050,0.950,4.442,4.542,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_246'
      XB=-1.050,0.950,4.442,4.542,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_247'
      XB=4.350,4.650,13.742,13.842,8.480,11.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_248'
      XB=18.250,19.450,2.242,2.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_249'
      XB=22.550,22.750,-9.658,-9.558,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_250'
      XB=-19.550,-15.550,-13.758,-13.658,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_251'
      XB=-19.450,-15.450,-13.758,-13.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_252'
      XB=-1.950,-1.850,1.342,1.442,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_253'
      XB=-16.550,-16.350,-2.758,-2.658,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_254'
      XB=3.550,5.450,2.242,2.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_255'
      XB=3.550,5.250,2.242,2.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_256'
      XB=-17.950,-17.850,-3.458,-3.358,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_257'
      XB=-5.350,-3.850,-2.358,-2.258,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_258'
      XB=-30.250,-29.550,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_259'
      XB=-30.250,-29.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_260'
      XB=29.650,30.250,2.242,2.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_261'
      XB=3.250,4.950,12.642,12.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_262'
      XB=3.250,4.950,12.642,12.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_263'
      XB=-16.650,-16.450,2.742,2.842,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_264'
      XB=-16.550,-16.350,2.642,2.742,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_265'
      XB=3.950,4.750,4.442,4.542,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_266'
      XB=4.050,4.750,-4.658,-4.558,8.480,9.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_267'
      XB=4.450,4.750,-4.658,-4.558,10.880,11.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_268'
      XB=-1.750,-0.650,-4.658,-4.558,8.480,12.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_269'
      XB=-16.850,-16.650,2.942,3.042,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_270'
      XB=9.450,10.450,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_271'
      XB=9.450,10.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_272'
      XB=1.550,1.650,1.642,1.742,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_273'
      XB=17.550,17.750,3.542,3.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_274'
      XB=18.350,18.550,-2.858,-2.758,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_275'
      XB=-18.850,-18.650,2.442,2.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_276'
      XB=18.750,18.950,-2.458,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_277'
      XB=-18.050,-17.850,-3.358,-3.258,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_278'
      XB=2.350,3.150,9.342,9.442,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_279'
      XB=2.350,3.150,9.342,9.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_280'
      XB=-1.850,-1.750,-1.558,-1.458,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_281'
      XB=10.450,11.350,-2.358,-2.258,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_282'
      XB=17.650,17.850,3.442,3.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_283'
      XB=18.650,18.750,2.542,2.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_284'
      XB=1.850,1.950,1.342,1.442,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_285'
      XB=1.950,2.250,9.442,9.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_286'
      XB=1.950,2.250,9.442,9.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_287'
      XB=-17.350,-17.150,-3.558,-3.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_288'
      XB=-21.650,-20.450,2.242,2.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_289'
      XB=-18.050,-17.850,3.242,3.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_290'
      XB=-18.350,-18.150,2.942,3.042,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_291'
      XB=-1.250,-1.150,-2.158,-2.058,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_292'
      XB=16.250,16.450,-2.658,-2.558,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_293'
      XB=20.250,21.150,-2.358,-2.258,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_294'
      XB=4.150,4.450,-4.658,-4.558,10.880,11.580
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_295'
      XB=0.050,0.850,-8.758,-8.658,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_296'
      XB=-3.750,-3.350,-4.658,-4.558,8.480,11.780
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_297'
      XB=24.450,25.450,-13.758,-13.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_298'
      XB=24.450,25.450,-13.758,-13.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_299'
      XB=-4.450,-4.150,-4.658,-4.558,8.480,11.580
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_300'
      XB=-16.350,-16.250,-2.658,-2.558,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_301'
      XB=-3.350,-3.250,11.442,11.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_302'
      XB=-3.350,-3.250,11.442,11.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_303'
      XB=16.850,17.050,3.142,3.242,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_304'
      XB=-18.350,-18.150,-3.058,-2.958,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_305'
      XB=1.450,1.550,1.742,1.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_306'
      XB=0.450,1.750,15.242,15.342,8.480,12.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_307'
      XB=-21.950,-21.850,0.042,0.142,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_308'
      XB=-16.750,-16.550,2.842,2.942,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_309'
      XB=0.950,2.150,15.242,15.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_310'
      XB=1.750,2.150,15.242,15.342,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_311'
      XB=-4.950,-4.650,13.742,13.842,8.480,11.380
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_312'
      XB=17.550,17.750,-3.658,-3.558,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_313'
      XB=21.450,21.650,-5.858,-5.758,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_314'
      XB=-15.550,-14.550,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_315'
      XB=-15.450,-14.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_316'
      XB=-2.050,-1.050,7.742,7.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_317'
      XB=-2.050,-1.050,7.742,7.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_318'
      XB=4.950,5.250,13.742,13.842,8.480,11.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_319'
      XB=-18.150,-17.950,-3.258,-3.158,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_320'
      XB=-18.450,-18.250,-2.958,-2.858,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_321'
      XB=16.950,17.150,3.242,3.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_322'
      XB=-5.250,-4.950,-4.658,-4.558,8.480,11.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_323'
      XB=28.450,29.650,2.242,2.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_324'
      XB=16.350,16.550,2.642,2.742,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_325'
      XB=-17.450,-17.250,-3.658,-3.558,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_326'
      XB=-29.750,-28.550,-2.358,-2.258,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_327'
      XB=-2.450,-1.750,-4.658,-4.558,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_328'
      XB=-30.250,-29.650,1.942,2.042,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_329'
      XB=16.150,16.350,-2.558,-2.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_330'
      XB=-1.750,-1.650,-1.658,-1.558,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_331'
      XB=-21.950,-21.850,-0.158,-0.058,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_332'
      XB=-16.450,-16.350,-2.658,-2.558,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_333'
      XB=-16.950,-16.750,-3.158,-3.058,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_334'
      XB=-2.150,-2.050,13.842,14.042,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_335'
      XB=17.350,17.650,-3.758,-3.658,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_336'
      XB=29.650,30.250,-2.358,-2.258,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_337'
      XB=-17.150,-16.950,3.242,3.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_338'
      XB=-3.450,-2.450,13.742,13.842,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_339'
      XB=-3.450,-2.450,13.742,13.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_340'
      XB=-2.950,-2.450,13.742,13.842,8.480,11.980
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_341'
      XB=3.850,4.050,13.742,13.842,8.480,11.680
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_342'
      XB=-1.450,-1.350,-1.958,-1.858,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_343'
      XB=17.950,18.150,-3.258,-3.158,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_344'
      XB=-4.550,-3.650,2.242,2.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_345'
      XB=19.450,20.250,2.242,2.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_346'
      XB=3.250,3.350,12.542,12.642,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_347'
      XB=3.250,3.350,12.542,12.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_348'
      XB=3.250,3.350,10.342,10.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_349'
      XB=3.250,3.350,10.342,10.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_350'
      XB=-18.650,-18.450,2.642,2.742,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_351'
      XB=3.350,3.750,-4.658,-4.558,8.480,11.780
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_352'
      XB=18.150,18.350,2.942,3.042,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_353'
      XB=17.850,18.050,3.242,3.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_354'
      XB=-17.350,-17.150,3.442,3.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_355'
      XB=17.250,17.450,3.542,3.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_356'
      XB=4.050,4.350,13.742,13.842,8.480,11.580
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_357'
      XB=-4.750,-4.450,-4.658,-4.558,8.480,11.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_358'
      XB=-2.050,-1.950,-1.358,-1.258,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_359'
      XB=-17.250,-17.050,-3.458,-3.358,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_360'
      XB=-16.850,-16.650,-3.058,-2.958,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_361'
      XB=17.950,18.150,3.142,3.242,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_362'
      XB=17.250,17.450,-3.658,-3.558,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_363'
      XB=16.050,16.250,2.342,2.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_364'
      XB=-3.350,-2.950,13.742,13.842,8.480,11.880
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_365'
      XB=16.050,16.250,-2.458,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_366'
      XB=-16.250,-16.050,2.342,2.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_367'
      XB=16.850,17.050,-3.258,-3.158,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_368'
      XB=3.250,3.350,11.642,11.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_369'
      XB=3.250,3.350,11.642,11.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_370'
      XB=17.750,17.950,3.342,3.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_371'
      XB=2.950,3.350,-4.658,-4.558,8.480,11.880
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_372'
      XB=-4.650,-4.350,13.742,13.842,8.480,11.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_373'
      XB=-20.550,-19.550,13.742,13.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_374'
      XB=-20.450,-19.450,13.742,13.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_375'
      XB=-17.850,-17.750,3.342,3.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_376'
      XB=29.750,30.250,-2.258,-1.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_377'
      XB=-1.550,-1.450,-1.858,-1.758,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_378'
      XB=4.750,4.950,4.442,4.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_379'
      XB=16.750,16.950,-3.158,-3.058,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_380'
      XB=29.750,30.250,1.342,2.242,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_381'
      XB=-18.150,-17.950,3.142,3.242,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_382'
      XB=17.350,17.650,3.642,3.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_383'
      XB=16.150,16.350,2.442,2.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_384'
      XB=22.650,22.750,-5.058,-4.958,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_385'
      XB=17.150,17.350,3.442,3.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_386'
      XB=18.250,18.450,2.842,2.942,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_387'
      XB=16.550,16.750,2.842,2.942,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_388'
      XB=-4.150,-3.750,-4.658,-4.558,8.480,11.680
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_389'
      XB=22.650,22.750,-4.858,-4.758,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_390'
      XB=-3.350,-3.250,11.642,11.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_391'
      XB=-3.350,-3.250,11.642,11.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_392'
      XB=18.350,18.550,2.742,2.842,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_393'
      XB=-19.550,-18.350,2.242,2.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_394'
      XB=16.950,17.150,-3.358,-3.258,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_395'
      XB=-2.150,-2.050,1.142,1.242,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_396'
      XB=4.950,5.250,-4.658,-4.558,8.480,11.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_397'
      XB=-16.350,-16.150,-2.558,-2.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_398'
      XB=3.350,3.850,13.742,13.842,8.480,11.780
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_399'
      XB=-17.450,-17.250,3.542,3.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_400'
      XB=17.650,17.850,-3.558,-3.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_401'
      XB=-17.850,-17.650,-3.558,-3.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_402'
      XB=7.850,7.950,6.442,6.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_403'
      XB=3.250,3.350,10.542,10.642,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_404'
      XB=3.250,3.350,10.542,10.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_405'
      XB=16.650,16.850,-3.058,-2.958,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_406'
      XB=18.650,18.750,-2.658,-2.558,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_407'
      XB=20.150,20.350,-5.858,-5.758,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_408'
      XB=-30.250,-29.750,-2.358,-1.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_409'
      XB=-3.350,-3.250,10.542,10.642,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_410'
      XB=-3.350,-3.250,10.542,10.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_411'
      XB=17.150,17.250,3.342,3.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_412'
      XB=-2.150,-1.750,15.242,15.342,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_413'
      XB=-1.150,-1.050,7.442,7.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_414'
      XB=-1.150,-1.050,7.442,7.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_415'
      XB=22.650,22.950,-4.958,-4.858,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_416'
      XB=-21.950,-21.650,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_417'
      XB=-17.750,-17.550,3.542,3.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_418'
      XB=-30.250,-29.750,1.342,2.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_419'
      XB=18.650,18.850,2.442,2.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_420'
      XB=16.650,16.850,2.942,3.042,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_421'
      XB=17.050,17.150,-3.458,-3.358,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_422'
      XB=17.750,17.950,-3.458,-3.358,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_423'
      XB=16.450,16.650,-2.858,-2.758,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_424'
      XB=-17.650,-17.350,3.642,3.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_425'
      XB=1.850,1.950,-1.458,-1.358,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_426'
      XB=-4.350,-4.050,13.742,13.842,8.480,11.580
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_427'
      XB=-2.850,-2.750,6.242,6.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_428'
      XB=-2.850,-2.750,6.242,6.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_429'
      XB=-16.950,-16.750,3.042,3.142,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_430'
      XB=-17.750,-17.550,-3.658,-3.558,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_431'
      XB=3.250,3.350,11.442,11.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_432'
      XB=3.250,3.350,11.442,11.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_433'
      XB=-30.250,-30.150,1.042,1.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_434'
      XB=-16.450,-16.350,2.542,2.642,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_435'
      XB=-1.150,-1.050,6.242,6.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_436'
      XB=-1.150,-1.050,6.242,6.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_437'
      XB=-18.750,-18.550,2.542,2.642,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_438'
      XB=4.850,4.950,11.642,12.642,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_439'
      XB=4.850,4.950,11.642,12.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_440'
      XB=21.150,21.250,-2.358,-2.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_441'
      XB=1.550,1.650,-1.758,-1.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_442'
      XB=-17.850,-17.650,3.442,3.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_443'
      XB=2.050,2.150,1.142,1.242,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_444'
      XB=-4.950,-4.750,-4.658,-4.558,8.480,11.380
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_445'
      XB=1.250,1.350,-2.058,-1.958,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_446'
      XB=-3.850,-3.350,13.742,13.842,8.480,11.780
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_447'
      XB=1.650,1.750,1.542,1.642,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_448'
      XB=17.050,17.150,3.342,3.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_449'
      XB=16.350,16.550,-2.758,-2.658,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_450'
      XB=-2.150,-2.050,15.042,15.242,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_451'
      XB=-18.650,-18.450,-2.758,-2.658,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_452'
      XB=-17.150,-16.950,-3.358,-3.258,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_453'
      XB=-1.850,-1.750,1.442,1.542,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_454'
      XB=-3.350,-3.250,10.342,10.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_455'
      XB=-3.350,-3.250,10.342,10.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_456'
      XB=18.450,18.650,-2.758,-2.658,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_457'
      XB=1.150,1.250,-2.158,-2.058,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_458'
      XB=-1.350,-1.250,-2.058,-1.958,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_459'
      XB=1.950,2.350,9.342,9.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_460'
      XB=1.950,2.350,9.342,9.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_461'
      XB=-1.550,-1.450,1.742,1.842,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_462'
      XB=-17.050,-16.850,3.142,3.242,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_463'
      XB=-1.150,-1.050,5.342,6.242,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_464'
      XB=-1.150,-1.050,5.342,6.242,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_465'
      XB=16.250,16.450,2.542,2.642,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_466'
      XB=-16.350,-16.250,2.542,2.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_467'
      XB=3.750,4.050,-4.658,-4.558,8.480,11.680
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_468'
      XB=-4.050,-3.850,13.742,13.842,8.480,11.680
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_469'
      XB=30.150,30.250,1.042,1.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_470'
      XB=2.050,2.150,-1.258,-1.158,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_471'
      XB=3.250,3.350,9.442,9.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_472'
      XB=3.250,3.350,9.442,9.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_473'
      XB=-18.850,-18.650,-2.558,-2.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_474'
      XB=-18.550,-18.350,-2.858,-2.758,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_475'
      XB=3.250,3.350,11.742,12.542,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_476'
      XB=3.250,3.350,11.742,12.542,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_477'
      XB=-17.050,-16.850,-3.258,-3.158,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_478'
      XB=1.150,1.250,2.042,2.142,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_479'
      XB=-16.250,-16.050,-2.458,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_480'
      XB=18.550,18.650,-2.658,-2.558,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_481'
      XB=16.450,16.650,2.742,2.842,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_482'
      XB=2.450,2.950,13.742,13.842,8.480,11.980
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_483'
      XB=-2.850,-2.750,4.542,5.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_484'
      XB=-2.850,-2.750,4.542,5.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_485'
      XB=30.150,30.250,-7.958,-7.858,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_486'
      XB=1.050,1.150,6.542,7.442,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_487'
      XB=1.050,1.150,6.542,7.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_488'
      XB=-1.950,-1.850,-1.458,-1.358,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_489'
      XB=1.950,2.050,13.642,13.742,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_490'
      XB=1.350,1.450,-9.658,-9.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_491'
      XB=-16.650,-16.450,-2.858,-2.758,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_492'
      XB=22.650,22.750,-3.758,-2.358,-0.020,1.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_493'
      XB=22.650,22.750,-3.758,-2.358,2.080,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_494'
      XB=-2.150,-2.050,-1.258,-1.158,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_495'
      XB=-21.950,-21.850,0.142,1.042,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_496'
      XB=1.950,2.050,1.242,1.342,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_497'
      XB=-21.950,-21.650,2.242,2.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_498'
      XB=-3.650,-3.550,2.342,2.842,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_499'
      XB=-1.750,-1.650,1.542,1.642,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_500'
      XB=15.150,15.250,-4.758,-3.858,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_501'
      XB=2.050,2.150,13.842,14.042,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_502'
      XB=22.650,22.750,-5.858,-5.758,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_503'
      XB=-1.450,-1.350,-9.658,-9.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_504'
      XB=-17.250,-17.050,3.342,3.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_505'
      XB=26.350,26.450,-7.758,-4.958,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_506'
      XB=-1.650,-1.550,1.642,1.742,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_507'
      XB=1.050,1.150,6.442,6.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_508'
      XB=1.050,1.150,6.442,6.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_509'
      XB=-1.650,-1.550,-1.758,-1.658,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_510'
      XB=-3.350,-3.250,11.742,12.542,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_511'
      XB=-3.350,-3.250,11.742,12.542,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_512'
      XB=22.650,22.750,-3.858,-3.758,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_513'
      XB=4.050,4.150,-4.658,-4.558,10.880,11.680
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_514'
      XB=30.150,30.250,7.042,8.042,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_515'
      XB=30.150,30.250,7.042,8.042,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_516'
      XB=18.550,18.650,2.542,2.642,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_517'
      XB=1.450,1.550,-1.858,-1.758,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_518'
      XB=-30.250,-30.150,-7.958,-6.958,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_519'
      XB=-30.250,-30.150,-7.958,-6.958,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_520'
      XB=1.350,1.450,1.842,1.942,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_521'
      XB=3.550,3.650,3.742,4.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_522'
      XB=2.950,3.050,4.542,6.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_523'
      XB=4.850,4.950,12.742,13.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_524'
      XB=4.850,4.950,12.742,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_525'
      XB=-4.950,-4.850,2.342,4.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_526'
      XB=-4.950,-4.850,2.342,4.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_527'
      XB=3.250,3.350,9.542,10.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_528'
      XB=3.250,3.350,9.542,10.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_529'
      XB=-1.350,-1.250,1.942,2.042,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_530'
      XB=17.150,17.350,-3.558,-3.458,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_531'
      XB=22.650,22.750,-5.758,-5.058,-0.020,1.180
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_532'
      XB=22.650,22.750,-5.758,-5.058,2.080,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_533'
      XB=1.250,1.350,1.942,2.042,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_534'
      XB=-17.850,-17.750,-3.458,-3.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_535'
      XB=1.350,1.450,-9.158,-8.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_536'
      XB=-2.050,-1.950,1.242,1.342,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_537'
      XB=2.050,2.150,15.042,15.242,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_538'
      XB=-4.950,-4.850,11.642,12.642,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_539'
      XB=-4.950,-4.850,11.642,12.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_540'
      XB=-1.150,-1.050,6.442,6.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_541'
      XB=-1.150,-1.050,6.442,6.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_542'
      XB=4.850,4.950,9.442,10.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_543'
      XB=4.850,4.950,9.442,10.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_544'
      XB=1.950,2.050,-1.358,-1.258,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_545'
      XB=4.850,4.950,5.542,6.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_546'
      XB=-21.950,-21.850,-1.058,-0.158,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_547'
      XB=30.150,30.250,2.342,3.042,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_548'
      XB=11.450,11.550,-7.258,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_549'
      XB=7.850,7.950,6.642,7.542,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_550'
      XB=-4.950,-4.850,4.542,6.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_551'
      XB=-4.950,-4.850,4.542,6.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_552'
      XB=-3.650,-3.550,3.742,4.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_553'
      XB=3.250,3.350,10.642,11.442,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_554'
      XB=3.250,3.350,10.642,11.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_555'
      XB=3.550,3.650,2.342,2.842,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_556'
      XB=-1.450,-1.350,-13.658,-10.458,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_557'
      XB=20.150,20.250,-9.558,-5.858,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_558'
      XB=-24.450,-24.350,0.042,1.942,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_559'
      XB=30.150,30.250,-1.358,-0.958,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_560'
      XB=3.550,3.650,2.842,3.742,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_561'
      XB=3.550,3.650,2.342,4.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_562'
      XB=17.150,17.250,-3.458,-3.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_563'
      XB=-1.450,-1.350,-9.158,-8.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_564'
      XB=1.350,1.450,-7.858,-4.558,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_565'
      XB=-24.450,-24.350,-1.858,-0.058,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_566'
      XB=2.050,2.150,13.842,15.242,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_567'
      XB=2.050,2.150,14.042,15.042,5.280,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_568'
      XB=2.050,2.150,13.842,15.242,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_569'
      XB=30.150,30.250,-2.958,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_570'
      XB=10.150,10.250,-13.658,-7.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_571'
      XB=1.050,1.150,7.442,7.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_572'
      XB=1.050,1.150,7.442,7.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_573'
      XB=-2.050,-1.950,13.642,13.742,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_574'
      XB=4.850,4.950,-4.458,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_575'
      XB=-4.850,-4.750,-4.458,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_576'
      XB=-1.450,-1.350,-8.658,-7.858,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_577'
      XB=-30.250,-30.150,-2.958,-1.958,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_578'
      XB=-30.250,-30.150,-2.958,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_579'
      XB=1.350,1.450,-8.658,-7.858,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_580'
      XB=-3.350,-3.250,10.642,11.442,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_581'
      XB=-3.350,-3.250,10.642,11.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_582'
      XB=-30.250,-30.150,-1.358,-0.958,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_583'
      XB=1.050,1.150,4.542,6.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_584'
      XB=1.050,1.150,4.542,6.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_585'
      XB=-4.950,-4.850,10.542,11.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_586'
      XB=-4.950,-4.850,10.542,11.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_587'
      XB=-2.250,-2.150,-1.158,1.142,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_588'
      XB=-3.350,-3.250,12.542,12.642,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_589'
      XB=-3.350,-3.250,12.542,12.642,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_590'
      XB=3.550,3.650,-4.458,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_591'
      XB=3.550,3.650,-4.458,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_592'
      XB=-2.050,-1.950,9.542,13.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_593'
      XB=-2.050,-1.950,9.542,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_594'
      XB=-2.050,-1.950,9.642,13.642,8.480,9.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_595'
      XB=-30.250,-30.150,7.042,8.042,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_596'
      XB=-30.250,-30.150,7.042,8.042,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_597'
      XB=22.650,22.750,-4.758,-3.858,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_598'
      XB=-21.950,-21.850,-2.258,-1.058,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_599'
      XB=1.350,1.450,-10.458,-9.658,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_600'
      XB=15.150,15.250,-13.658,-7.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_601'
      XB=30.150,30.250,-13.658,-11.958,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_602'
      XB=30.150,30.250,-13.658,-11.958,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_603'
      XB=-2.150,-2.050,13.842,15.242,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_604'
      XB=-2.150,-2.050,14.042,15.042,5.280,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_605'
      XB=-2.150,-2.050,13.842,15.242,8.480,12.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_606'
      XB=10.150,10.250,-7.258,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_607'
      XB=30.150,30.250,-7.758,-6.958,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_608'
      XB=30.150,30.250,-7.958,-6.958,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_609'
      XB=-1.550,-1.450,-1.458,1.442,8.480,9.580
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_610'
      XB=4.850,4.950,6.442,9.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_611'
      XB=4.850,4.950,6.442,9.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_612'
      XB=-30.250,-30.150,2.042,3.042,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_613'
      XB=-30.250,-30.150,2.342,3.042,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_614'
      XB=-30.250,-30.150,-6.958,-2.958,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_615'
      XB=-30.250,-30.150,-6.958,-2.958,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_616'
      XB=-0.050,0.050,-13.658,-8.758,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_617'
      XB=4.850,4.950,4.542,6.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_618'
      XB=4.850,4.950,4.542,5.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_619'
      XB=-30.250,-30.150,8.042,12.042,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_620'
      XB=17.450,17.550,10.142,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_621'
      XB=-4.950,-4.850,-4.458,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_622'
      XB=-4.950,-4.850,9.442,10.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_623'
      XB=-4.950,-4.850,9.442,10.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_624'
      XB=4.850,4.950,-13.658,-8.758,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_625'
      XB=-1.150,-1.050,4.542,5.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_626'
      XB=-1.150,-1.050,4.542,5.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_627'
      XB=-30.250,-30.150,12.042,13.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_628'
      XB=-30.250,-30.150,12.042,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_629'
      XB=4.850,4.950,10.542,11.542,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_630'
      XB=4.850,4.950,10.542,11.542,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_631'
      XB=-30.250,-30.150,3.042,7.042,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_632'
      XB=-30.250,-30.150,3.042,7.042,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_633'
      XB=20.150,20.250,0.642,2.242,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_634'
      XB=-21.950,-21.850,1.042,2.242,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_635'
      XB=1.350,1.450,-1.958,-1.858,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_636'
      XB=-1.450,-1.350,-7.858,-4.558,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_637'
      XB=30.150,30.250,3.042,7.042,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_638'
      XB=30.150,30.250,3.042,7.042,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_639'
      XB=1.950,2.050,9.542,13.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_640'
      XB=1.950,2.050,9.542,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_641'
      XB=1.950,2.050,9.742,13.642,8.480,9.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_642'
      XB=-1.450,-1.350,-10.458,-9.658,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_643'
      XB=20.150,20.250,-2.258,-0.558,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_644'
      XB=4.750,4.850,-13.658,-9.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_645'
      XB=-3.650,-3.550,2.242,4.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_646'
      XB=-3.650,-3.550,2.842,3.742,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_647'
      XB=-2.850,-2.750,5.342,6.242,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_648'
      XB=-2.850,-2.750,5.342,6.242,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_649'
      XB=-4.850,-4.750,-9.158,-4.558,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_650'
      XB=-1.150,-1.050,6.542,7.442,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_651'
      XB=-1.150,-1.050,6.542,7.442,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_652'
      XB=1.450,1.550,-1.458,1.442,8.480,9.580
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_653'
      XB=20.150,20.250,-0.558,0.642,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_654'
      XB=-3.350,-3.250,9.542,10.342,2.180,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_655'
      XB=-3.350,-3.250,9.542,10.342,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_656'
      XB=-30.250,-30.150,-11.958,-7.958,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_657'
      XB=1.350,1.450,-13.658,-10.458,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_658'
      XB=7.850,7.950,7.542,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_659'
      XB=30.150,30.250,-6.958,-2.958,-0.020,1.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_660'
      XB=30.150,30.250,-6.958,-2.958,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_661'
      XB=20.150,20.250,-5.758,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_662'
      XB=17.450,17.550,3.742,8.242,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_663'
      XB=15.150,15.250,-7.258,-4.758,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_664'
      XB=-4.950,-4.850,-8.658,-4.558,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_665'
      XB=30.150,30.250,-11.958,-7.958,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_666'
      XB=5.150,5.250,-4.558,13.742,8.480,11.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_667'
      XB=2.750,2.850,4.542,6.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_668'
      XB=-4.950,-4.850,6.442,9.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_669'
      XB=-4.950,-4.850,6.442,9.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_670'
      XB=17.450,17.550,8.242,10.142,6.580,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_671'
      XB=-20.150,-20.050,2.342,13.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_672'
      XB=30.150,30.250,12.042,13.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_673'
      XB=30.150,30.250,12.042,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_674'
      XB=-5.250,-5.150,-4.558,13.742,8.480,11.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_675'
      XB=-3.950,-3.850,-4.458,-2.358,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_676'
      XB=4.850,4.950,-8.658,-4.558,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_677'
      XB=4.750,4.850,-4.458,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_678'
      XB=-4.850,-4.750,-13.658,-9.258,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_679'
      XB=-2.050,-1.950,7.842,9.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_680'
      XB=-2.050,-1.950,7.842,9.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_681'
      XB=4.850,4.950,2.342,4.442,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_682'
      XB=4.850,4.950,2.342,4.442,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_683'
      XB=-17.550,-17.450,3.742,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_684'
      XB=-17.550,-17.450,-13.658,-3.758,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_685'
      XB=-30.250,-30.150,-1.858,1.942,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_686'
      XB=20.150,20.250,2.342,13.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_687'
      XB=22.650,22.750,-13.658,-9.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_688'
      XB=1.950,2.050,7.842,9.342,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_689'
      XB=1.950,2.050,7.842,9.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_690'
      XB=17.450,17.550,-13.658,-3.758,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_691'
      XB=-4.950,-4.850,12.742,13.742,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_692'
      XB=-4.950,-4.850,12.742,13.742,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_693'
      XB=30.150,30.250,8.042,12.042,4.380,5.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_694'
      XB=-30.250,-30.150,-13.658,-11.958,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_695'
      XB=-30.250,-30.150,-13.658,-11.958,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_696'
      XB=20.150,20.250,-13.658,-9.658,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_697'
      XB=-3.650,-3.550,-4.458,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_698'
      XB=30.150,30.250,-2.958,3.042,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_699'
      XB=7.850,7.950,2.342,6.342,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_700'
      XB=-20.150,-20.050,-13.658,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_701'
      XB=4.750,4.850,-9.158,-4.558,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_702'
      XB=15.150,15.250,-3.858,-2.358,-0.020,3.080
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_703'
      XB=-4.950,-4.850,-13.658,-8.758,4.380,7.480
      SURF_ID='Gypsum wall'
      /
&OBST ID='Walls int ext_704'
      XB=2.150,2.250,-1.158,1.142,4.380,5.480
      SURF_ID='Gypsum wall'
      /
! 8 voxels, resolution 0.099 m, in 0 s
&OBST ID='Panels transparent_0'
      XB=-1.139,1.138,1.435,1.534,9.593,12.266
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_1'
      XB=-1.535,-1.139,1.435,1.534,9.593,12.167
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_2'
      XB=1.138,1.534,-1.535,-1.436,9.593,12.167
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_3'
      XB=-1.139,1.138,-1.535,-1.436,9.593,12.266
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_4'
      XB=-1.535,-1.139,-1.535,-1.436,9.593,12.167
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_5'
      XB=1.138,1.534,1.435,1.534,9.593,12.167
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_6'
      XB=-1.535,-1.436,-1.436,1.435,9.593,12.167
      SURF_ID='Glass pane'
      /
&OBST ID='Panels transparent_7'
      XB=1.435,1.534,-1.436,1.435,9.593,12.167
      SURF_ID='Glass pane'
      /
! 100 voxels, resolution 0.099 m, in 0 s
&OBST ID='Internal stairs_0'
      XB=-1.931,-0.149,11.334,11.928,7.072,7.171
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_1'
      XB=-1.931,-0.149,10.839,11.334,3.508,3.607
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_2'
      XB=-1.931,-0.149,12.423,12.819,6.478,6.577
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_3'
      XB=-1.931,-0.149,11.037,11.334,7.270,7.369
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_4'
      XB=-1.931,-0.149,9.354,9.948,8.260,8.359
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_5'
      XB=-1.931,-0.149,9.750,10.146,4.102,4.201
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_6'
      XB=0.148,1.930,12.225,12.819,1.627,1.726
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_7'
      XB=-2.030,2.029,13.809,15.294,6.280,6.478
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_8'
      XB=-1.931,-0.149,11.136,11.631,3.310,3.409
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_9'
      XB=0.148,1.930,12.225,12.819,5.884,5.983
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_10'
      XB=-1.931,-0.149,12.126,12.522,2.716,2.815
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_11'
      XB=0.148,1.930,10.245,10.641,0.340,0.439
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_12'
      XB=-2.030,2.029,13.809,15.294,2.023,2.221
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_13'
      XB=0.148,1.930,11.136,11.631,5.191,5.290
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_14'
      XB=0.148,1.930,11.136,11.631,0.934,1.033
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_15'
      XB=0.148,1.930,11.730,12.126,1.231,1.330
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_16'
      XB=0.148,1.930,10.245,10.740,0.439,0.538
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_17'
      XB=-1.931,-0.149,9.255,9.651,8.359,8.458
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_18'
      XB=0.148,1.930,9.651,9.948,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_19'
      XB=0.148,1.930,12.819,13.116,1.825,1.924
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_20'
      XB=-1.931,1.930,7.869,9.651,4.300,4.399
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_21'
      XB=0.148,1.930,12.522,13.017,1.726,1.825
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_22'
      XB=0.148,1.930,11.433,11.928,5.389,5.488
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_23'
      XB=-1.931,1.930,7.869,8.760,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_24'
      XB=-1.931,-0.149,10.245,10.740,7.765,7.864
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_25'
      XB=0.148,1.930,10.839,11.136,0.637,0.736
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_26'
      XB=0.148,1.930,12.819,13.314,1.924,2.023
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_27'
      XB=0.148,1.930,10.839,11.334,0.736,0.835
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_28'
      XB=-1.931,-0.149,13.017,13.413,2.221,2.320
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_29'
      XB=-1.931,-0.149,11.829,12.225,2.914,3.013
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_30'
      XB=-1.931,-0.149,9.948,10.443,4.003,4.102
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_31'
      XB=0.148,1.930,9.948,10.443,4.498,4.597
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_32'
      XB=0.148,1.930,9.948,10.245,4.399,4.498
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_33'
      XB=0.148,1.930,9.651,10.146,4.300,4.399
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_34'
      XB=-1.931,-0.149,12.819,13.413,2.320,2.419
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_35'
      XB=-1.931,-0.149,12.621,13.116,2.419,2.518
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_36'
      XB=-1.931,-0.149,12.027,12.522,6.676,6.775
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_37'
      XB=-1.931,-0.149,12.324,12.819,2.617,2.716
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_38'
      XB=0.148,1.930,9.948,10.245,0.142,0.241
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_39'
      XB=-1.931,-0.149,10.839,11.334,7.369,7.468
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_40'
      XB=-1.931,-0.149,12.522,12.819,2.518,2.617
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_41'
      XB=-1.931,-0.149,11.928,12.225,6.775,6.874
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_42'
      XB=-1.931,-0.149,11.433,11.928,3.112,3.211
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_43'
      XB=0.148,1.930,10.542,10.938,0.538,0.637
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_44'
      XB=-1.931,-0.149,9.552,9.948,8.161,8.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_45'
      XB=-1.931,-0.149,9.651,10.146,8.062,8.161
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_46'
      XB=0.148,1.930,11.433,11.928,1.132,1.231
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_47'
      XB=0.148,1.930,11.136,11.433,0.835,0.934
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_48'
      XB=0.148,1.930,12.225,12.621,5.785,5.884
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_49'
      XB=-1.931,-0.149,10.938,11.334,3.409,3.508
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_50'
      XB=0.148,1.930,12.027,12.522,5.686,5.785
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_51'
      XB=-1.931,-0.149,12.225,12.819,6.577,6.676
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_52'
      XB=-1.931,-0.149,10.542,11.037,7.567,7.666
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_53'
      XB=0.148,1.930,12.522,13.017,5.983,6.082
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_54'
      XB=-1.931,-0.149,11.928,12.522,2.815,2.914
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_55'
      XB=-1.931,1.930,13.116,13.809,2.023,2.221
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_56'
      XB=0.148,1.930,11.136,11.433,5.092,5.191
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_57'
      XB=0.148,1.930,12.819,13.314,6.181,6.280
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_58'
      XB=0.148,1.930,12.027,12.324,5.587,5.686
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_59'
      XB=-1.931,1.930,13.116,13.809,6.280,6.478
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_60'
      XB=-1.931,-0.149,10.740,11.037,7.468,7.567
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_61'
      XB=0.148,1.930,11.730,12.126,5.488,5.587
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_62'
      XB=-1.931,-0.149,10.344,10.740,7.666,7.765
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_63'
      XB=-1.931,-0.149,10.047,10.443,7.864,7.963
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_64'
      XB=-1.931,-0.149,10.245,10.740,3.805,3.904
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_65'
      XB=-1.931,-1.040,8.760,9.651,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_66'
      XB=-0.644,1.930,8.859,8.958,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_67'
      XB=-1.931,-0.149,9.651,9.948,4.201,4.399
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_68'
      XB=0.148,1.930,10.839,11.136,4.894,4.993
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_69'
      XB=0.148,1.930,10.839,11.334,4.993,5.092
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_70'
      XB=-1.931,-0.149,10.146,10.443,3.904,4.003
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_71'
      XB=0.148,1.930,9.948,10.443,0.241,0.340
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_72'
      XB=0.148,1.930,11.433,11.829,5.290,5.389
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_73'
      XB=0.148,1.930,12.027,12.423,1.429,1.528
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_74'
      XB=0.148,1.930,9.651,10.146,0.043,0.142
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_75'
      XB=-1.931,-0.149,11.730,12.225,6.874,6.973
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_76'
      XB=-1.931,-0.149,10.641,11.037,3.607,3.706
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_77'
      XB=-1.931,-0.149,11.334,11.631,3.211,3.310
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_78'
      XB=-1.931,-0.149,11.532,11.928,6.973,7.072
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_79'
      XB=-1.931,-0.149,11.631,11.928,3.013,3.112
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_80'
      XB=-1.931,-0.149,10.443,10.740,3.706,3.805
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_81'
      XB=-1.931,-0.149,9.849,10.146,7.963,8.062
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_82'
      XB=0.148,1.930,12.225,12.621,1.528,1.627
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_83'
      XB=0.148,1.930,12.819,13.116,6.082,6.181
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_84'
      XB=-1.931,-0.149,12.720,13.116,6.280,6.379
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_85'
      XB=0.148,1.930,10.245,10.839,4.696,4.795
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_86'
      XB=0.148,1.930,10.245,10.641,4.597,4.696
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_87'
      XB=-0.941,1.930,8.760,8.859,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_88'
      XB=0.841,1.930,9.552,9.651,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_89'
      XB=-1.931,-0.149,11.235,11.631,7.171,7.270
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_90'
      XB=0.148,1.930,12.027,12.324,1.330,1.429
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_91'
      XB=-1.931,-0.149,12.522,13.116,6.379,6.478
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_92'
      XB=0.148,1.930,9.255,9.354,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_93'
      XB=0.148,1.930,10.542,10.938,4.795,4.894
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_94'
      XB=-0.050,1.930,9.156,9.255,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_95'
      XB=0.148,1.930,11.433,11.829,1.033,1.132
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_96'
      XB=-0.446,1.930,8.958,9.057,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_97'
      XB=0.643,1.930,9.453,9.552,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_98'
      XB=0.346,1.930,9.354,9.453,4.201,4.300
      SURF_ID='Gypsum wall'
      /
&OBST ID='Internal stairs_99'
      XB=-0.248,1.930,9.057,9.156,4.201,4.300
      SURF_ID='Gypsum wall'
      /
! 89 voxels, resolution 0.100 m, in 0 s
&OBST ID='External stairs_0'
      XB=-34.893,-32.193,6.538,6.638,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_1'
      XB=-35.493,-33.693,2.938,3.238,0.960,1.060
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_2'
      XB=-33.393,-30.293,0.038,1.038,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_3'
      XB=30.307,34.007,0.038,0.938,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_4'
      XB=-32.693,-30.293,-0.662,-0.562,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_5'
      XB=30.307,33.307,-0.662,-0.562,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_6'
      XB=32.207,34.007,8.038,8.338,0.960,1.060
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_7'
      XB=-33.393,-31.593,1.838,2.138,3.860,3.960
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_8'
      XB=32.207,34.007,1.838,2.138,3.860,3.960
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_9'
      XB=-33.393,-31.593,2.138,2.438,3.660,3.760
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_10'
      XB=32.207,34.007,2.138,2.438,3.660,3.760
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_11'
      XB=-35.493,-31.593,5.238,6.038,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_12'
      XB=-35.493,-33.693,4.038,4.338,1.560,1.660
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_13'
      XB=-33.393,-31.593,4.338,4.638,2.360,2.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_14'
      XB=32.207,34.007,4.338,4.638,2.360,2.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_15'
      XB=32.207,34.007,4.638,5.938,2.260,2.360
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_16'
      XB=-35.493,-33.693,1.838,2.138,0.360,0.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_17'
      XB=32.207,34.007,8.638,8.938,0.660,0.760
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_18'
      XB=32.207,34.007,9.838,10.138,-0.040,0.060
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_19'
      XB=32.207,34.007,8.938,9.238,0.460,0.560
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_20'
      XB=-33.393,-31.593,4.038,4.338,2.560,2.660
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_21'
      XB=32.207,34.007,4.038,4.338,2.560,2.660
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_22'
      XB=-35.493,-33.693,3.538,3.838,1.260,1.360
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_23'
      XB=-35.493,-33.693,4.938,5.238,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_24'
      XB=-33.393,-31.593,4.938,5.238,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_25'
      XB=-35.493,-33.693,4.638,4.938,1.960,2.060
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_26'
      XB=32.207,34.007,6.538,6.838,1.760,1.860
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_27'
      XB=-33.293,-30.293,-0.062,0.038,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_28'
      XB=30.307,33.907,-0.062,0.038,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_29'
      XB=32.207,34.007,5.938,6.238,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_30'
      XB=-35.493,-33.693,4.338,4.638,1.760,1.860
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_31'
      XB=-33.393,-31.593,2.638,2.938,3.360,3.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_32'
      XB=32.207,34.007,2.638,2.938,3.360,3.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_33'
      XB=-33.393,-31.593,4.638,4.938,2.260,2.360
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_34'
      XB=32.207,34.007,7.438,7.738,1.260,1.360
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_35'
      XB=32.207,34.007,7.138,7.438,1.460,1.560
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_36'
      XB=-35.293,-31.793,6.138,6.238,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_37'
      XB=-35.493,-33.693,2.638,2.938,0.760,0.860
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_38'
      XB=-33.393,-31.593,2.338,2.638,3.560,3.660
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_39'
      XB=32.207,34.007,2.338,2.638,3.560,3.660
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_40'
      XB=-33.193,-30.293,-0.162,-0.062,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_41'
      XB=30.307,33.807,-0.162,-0.062,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_42'
      XB=-34.493,-32.593,6.938,7.038,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_43'
      XB=-35.493,-33.693,2.138,2.438,0.460,0.560
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_44'
      XB=-35.493,-33.693,1.538,1.838,0.160,0.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_45'
      XB=-32.493,-30.293,-0.862,-0.762,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_46'
      XB=30.307,33.107,-0.862,-0.762,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_47'
      XB=-33.393,-31.593,1.538,1.838,3.960,4.060
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_48'
      XB=32.207,34.007,1.538,1.838,3.960,4.060
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_49'
      XB=-33.393,-31.593,3.538,3.838,2.860,2.960
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_50'
      XB=32.207,34.007,3.538,3.838,2.860,2.960
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_51'
      XB=-33.393,-31.593,3.238,3.538,3.060,3.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_52'
      XB=32.207,34.007,3.238,3.538,3.060,3.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_53'
      XB=-34.693,-32.393,6.738,6.838,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_54'
      XB=32.207,34.007,9.238,9.538,0.360,0.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_55'
      XB=-33.093,-30.293,-0.262,-0.162,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_56'
      XB=30.307,33.707,-0.262,-0.162,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_57'
      XB=-33.393,-31.593,1.238,1.538,4.160,4.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_58'
      XB=32.207,34.007,1.238,1.538,4.160,4.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_59'
      XB=-34.593,-32.493,6.838,6.938,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_60'
      XB=-35.493,-33.693,3.238,3.538,1.160,1.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_61'
      XB=32.207,34.007,8.338,8.638,0.760,0.860
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_62'
      XB=-32.393,-30.293,-0.962,-0.862,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_63'
      XB=30.307,33.007,-0.962,-0.862,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_64'
      XB=-33.393,-31.593,3.738,4.038,2.760,2.860
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_65'
      XB=32.207,34.007,3.738,4.038,2.760,2.860
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_66'
      XB=32.207,34.007,6.838,7.138,1.560,1.660
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_67'
      XB=-35.493,-33.693,3.738,4.038,1.460,1.560
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_68'
      XB=32.207,34.007,6.238,6.538,1.960,2.060
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_69'
      XB=-32.993,-30.293,-0.362,-0.262,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_70'
      XB=30.307,33.607,-0.362,-0.262,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_71'
      XB=-35.493,-33.693,2.338,2.638,0.660,0.760
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_72'
      XB=32.207,34.007,9.538,9.838,0.160,0.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_73'
      XB=-32.593,-30.293,-0.762,-0.662,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_74'
      XB=30.307,33.207,-0.762,-0.662,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_75'
      XB=-35.193,-31.893,6.238,6.338,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_76'
      XB=-33.393,-31.593,2.938,3.238,3.160,3.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_77'
      XB=32.207,34.007,2.938,3.238,3.160,3.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_78'
      XB=32.207,34.007,0.938,1.238,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_79'
      XB=-32.893,-30.293,-0.462,-0.362,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_80'
      XB=30.307,33.507,-0.462,-0.362,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_81'
      XB=32.207,34.007,7.738,8.038,1.160,1.260
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_82'
      XB=-34.793,-32.293,6.638,6.738,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_83'
      XB=-32.793,-30.293,-0.562,-0.462,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_84'
      XB=30.307,33.407,-0.562,-0.462,4.360,4.460
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_85'
      XB=-35.093,-31.993,6.338,6.438,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_86'
      XB=-35.393,-31.693,6.038,6.138,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_87'
      XB=-34.993,-32.093,6.438,6.538,2.060,2.160
      SURF_ID='Gypsum wall'
      /
&OBST ID='External stairs_88'
      XB=-33.393,-31.593,1.038,1.238,4.360,4.460
      SURF_ID='Gypsum wall'
      /
! 98 voxels, resolution 0.100 m, in 0 s
&OBST ID='Columns_0'
      XB=9.750,10.250,-2.246,-1.346,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_1'
      XB=9.750,10.250,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_2'
      XB=4.750,5.250,1.354,2.254,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_3'
      XB=4.750,5.250,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_4'
      XB=9.750,10.250,1.354,2.254,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_5'
      XB=9.750,10.250,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_6'
      XB=-20.250,-19.750,1.354,2.254,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_7'
      XB=-20.250,-19.750,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_8'
      XB=-20.050,-19.750,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_9'
      XB=-20.050,-19.750,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_10'
      XB=-15.250,-14.750,1.354,2.254,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_11'
      XB=-15.250,-14.750,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_12'
      XB=-25.150,-24.850,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_13'
      XB=-25.150,-24.850,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_14'
      XB=4.750,5.250,-2.246,-1.346,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_15'
      XB=4.750,5.250,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_16'
      XB=14.750,15.250,1.354,2.254,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_17'
      XB=14.750,15.250,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_18'
      XB=-10.250,-9.750,1.354,2.254,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_19'
      XB=-10.250,-9.750,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_20'
      XB=-5.150,-4.850,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_21'
      XB=-5.150,-4.850,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_22'
      XB=-5.250,-4.750,1.354,2.254,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_23'
      XB=-5.250,-4.750,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_24'
      XB=-25.250,-24.750,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_25'
      XB=19.750,20.150,1.354,2.254,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_26'
      XB=19.750,20.150,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_27'
      XB=-30.150,-29.850,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_28'
      XB=-30.150,-29.850,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_29'
      XB=-15.250,-14.750,-2.246,-1.346,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_30'
      XB=-15.250,-14.750,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_31'
      XB=-20.250,-19.750,-2.246,-1.346,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_32'
      XB=-20.250,-19.750,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_33'
      XB=-15.150,-14.850,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_34'
      XB=-15.150,-14.850,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_35'
      XB=-10.250,-9.750,-2.246,-1.346,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_36'
      XB=-10.250,-9.750,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_37'
      XB=-5.250,-4.950,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_38'
      XB=-5.250,-4.950,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_39'
      XB=-25.250,-24.750,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_40'
      XB=14.750,15.250,-2.246,-1.346,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_41'
      XB=14.750,15.250,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_42'
      XB=4.950,5.250,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_43'
      XB=4.950,5.250,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_44'
      XB=4.850,5.150,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_45'
      XB=4.850,5.150,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_46'
      XB=24.850,25.150,1.354,1.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_47'
      XB=24.750,25.250,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_48'
      XB=-20.050,-19.750,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_49'
      XB=-20.050,-19.750,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_50'
      XB=24.750,25.250,1.354,2.254,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_51'
      XB=-30.150,-29.850,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_52'
      XB=-30.150,-29.850,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_53'
      XB=-5.250,-4.750,-2.246,-1.346,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_54'
      XB=-5.250,-4.750,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_55'
      XB=29.850,30.150,1.354,1.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_56'
      XB=29.850,30.150,1.354,1.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_57'
      XB=19.750,20.150,-2.246,-1.346,0.010,2.710
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_58'
      XB=19.750,20.150,-2.246,-1.346,4.410,7.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_59'
      XB=-2.250,-2.050,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_60'
      XB=-2.250,-2.050,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_61'
      XB=9.850,10.150,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_62'
      XB=9.850,10.150,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_63'
      XB=24.850,25.150,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_64'
      XB=24.850,25.150,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_65'
      XB=-15.150,-14.850,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_66'
      XB=-15.150,-14.850,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_67'
      XB=29.850,30.150,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_68'
      XB=29.850,30.150,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_69'
      XB=29.850,30.150,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_70'
      XB=29.850,30.150,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_71'
      XB=-10.150,-9.850,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_72'
      XB=-10.150,-9.850,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_73'
      XB=14.850,15.150,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_74'
      XB=14.850,15.150,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_75'
      XB=14.850,15.150,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_76'
      XB=14.850,15.150,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_77'
      XB=-25.150,-24.850,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_78'
      XB=-25.150,-24.850,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_79'
      XB=24.850,25.150,-1.646,-1.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_80'
      XB=19.850,20.150,-13.746,-13.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_81'
      XB=19.850,20.150,-13.746,-13.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_82'
      XB=-25.150,-24.850,-1.646,-1.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_83'
      XB=-30.150,-29.850,1.354,1.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_84'
      XB=2.050,2.250,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_85'
      XB=2.050,2.250,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_86'
      XB=-30.150,-29.850,-1.646,-1.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_87'
      XB=-10.150,-9.850,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_88'
      XB=-10.150,-9.850,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_89'
      XB=29.850,30.150,-1.646,-1.346,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_90'
      XB=29.850,30.150,-1.646,-1.346,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_91'
      XB=19.850,20.150,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_92'
      XB=19.850,20.150,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_93'
      XB=9.850,10.150,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_94'
      XB=9.850,10.150,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_95'
      XB=-25.150,-24.850,1.354,1.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_96'
      XB=24.850,25.150,13.354,13.654,0.010,3.110
      SURF_ID='Gypsum wall'
      /
&OBST ID='Columns_97'
      XB=24.850,25.150,13.354,13.654,4.410,7.510
      SURF_ID='Gypsum wall'
      /
! 10 voxels, resolution 0.099 m, in 0 s
&OBST ID='Back walls_0'
      XB=-2.129,2.128,15.324,15.423,3.078,4.464
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_1'
      XB=-2.129,2.128,15.324,15.423,7.533,8.523
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_2'
      XB=2.029,2.128,13.839,14.037,3.078,4.464
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_3'
      XB=-2.129,-2.030,13.839,14.037,3.078,4.464
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_4'
      XB=-2.129,-2.030,14.037,15.027,3.078,3.276
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_5'
      XB=2.029,2.128,15.027,15.324,3.078,4.464
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_6'
      XB=-2.129,-2.030,15.027,15.324,3.078,4.464
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_7'
      XB=-2.129,-2.030,13.839,15.324,7.533,8.523
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_8'
      XB=2.029,2.128,14.037,15.027,3.078,3.276
      SURF_ID='Gypsum wall'
      /
&OBST ID='Back walls_9'
      XB=2.029,2.128,13.839,15.324,7.533,8.523
      SURF_ID='Gypsum wall'
      /
! -- 03 Roof: 
&OBST ID='Roof transparent'
      SURF_ID='Glass pane'
      XB=-1.550,1.550,-1.550,1.550,12.174,12.360
      DEVC_ID='Roof break'
      /
! 100 voxels, resolution 0.099 m, in 0 s
&OBST ID='Roof round_0'
      XB=-1.535,-1.337,-4.669,-1.501,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_1'
      XB=-1.535,-1.337,1.568,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_2'
      XB=2.029,2.128,13.250,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_3'
      XB=-4.802,-4.505,-4.669,13.844,11.454,11.553
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_4'
      XB=-2.129,-2.030,-4.669,13.349,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_5'
      XB=4.207,4.504,-4.669,13.844,11.553,11.652
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_6'
      XB=-2.624,-2.129,-4.669,13.844,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_7'
      XB=3.514,3.910,-4.669,13.844,11.751,11.850
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_8'
      XB=-4.208,-3.911,-4.669,13.844,11.652,11.751
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_9'
      XB=-0.644,0.643,-4.669,-1.501,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_10'
      XB=-1.139,1.138,1.568,15.428,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_11'
      XB=-1.238,-1.139,-4.669,-3.877,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_12'
      XB=-1.238,-1.139,1.865,15.428,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_13'
      XB=3.019,3.118,-4.669,13.151,11.949,12.048
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_14'
      XB=3.019,3.118,13.745,13.844,11.949,12.048
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_15'
      XB=3.415,3.514,13.151,13.250,11.751,11.850
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_16'
      XB=-1.040,-0.941,-3.085,-1.600,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_17'
      XB=-0.941,-0.842,-4.669,-2.590,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_18'
      XB=-1.139,-0.842,-1.600,-1.501,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_19'
      XB=2.722,3.019,-4.669,13.844,11.949,12.048
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_20'
      XB=-3.020,-2.723,-4.669,13.844,11.949,12.048
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_21'
      XB=1.336,1.534,-4.669,-1.501,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_22'
      XB=1.336,1.534,1.568,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_23'
      XB=-4.505,-4.208,-4.669,13.844,11.553,11.652
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_24'
      XB=-1.139,-1.040,-3.580,-1.600,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_25'
      XB=3.910,4.207,-4.669,13.844,11.652,11.751
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_26'
      XB=2.128,2.623,-4.669,13.844,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_27'
      XB=-3.515,-3.119,-4.669,13.844,11.850,11.949
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_28'
      XB=1.138,1.237,-4.669,-3.877,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_29'
      XB=1.138,1.237,1.964,15.428,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_30'
      XB=1.831,1.930,-4.669,-2.689,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_31'
      XB=1.732,1.930,-1.897,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_32'
      XB=0.643,0.742,-1.798,-1.699,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_33'
      XB=0.841,0.940,-2.689,-1.600,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_34'
      XB=-1.931,-1.832,-4.669,-2.689,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_35'
      XB=-1.931,-1.733,-1.897,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_36'
      XB=-1.733,-1.535,-4.669,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_37'
      XB=-5.297,-5.099,-4.669,13.844,11.256,11.355
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_38'
      XB=-1.040,-0.941,-4.669,-3.085,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_39'
      XB=1.534,1.732,-4.669,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_40'
      XB=-5.099,-4.802,-4.669,13.844,11.355,11.454
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_41'
      XB=4.504,4.801,-4.669,13.844,11.454,11.553
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_42'
      XB=-2.723,-2.624,12.953,13.844,11.949,12.048
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_43'
      XB=3.019,3.118,13.052,13.844,11.850,11.949
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_44'
      XB=-3.119,-3.020,-4.669,13.151,11.949,12.048
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_45'
      XB=-3.119,-3.020,13.745,13.844,11.949,12.048
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_46'
      XB=0.841,0.940,-4.669,-2.590,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_47'
      XB=0.841,1.138,-1.600,-1.501,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_48'
      XB=-2.723,-2.624,-4.669,13.052,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_49'
      XB=-1.337,-1.238,-4.372,-1.501,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_50'
      XB=-1.337,-1.238,1.568,2.657,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_51'
      XB=-1.337,-1.238,14.834,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_52'
      XB=1.930,2.029,-4.669,-3.085,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_53'
      XB=1.930,2.029,-1.798,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_54'
      XB=1.930,2.029,-3.085,-1.798,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_55'
      XB=2.623,2.722,-4.669,13.052,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_56'
      XB=-3.515,-3.416,13.052,13.250,11.751,11.850
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_57'
      XB=0.742,0.841,-2.194,-1.699,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_58'
      XB=0.940,1.039,-3.085,-1.600,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_59'
      XB=-3.911,-3.515,-4.669,13.844,11.751,11.850
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_60'
      XB=-2.129,-2.030,13.250,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_61'
      XB=5.098,5.296,-4.669,13.844,11.256,11.355
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_62'
      XB=1.138,1.237,-3.976,-1.501,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_63'
      XB=1.138,1.237,1.568,2.063,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_64'
      XB=1.732,1.831,-2.293,-1.897,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_65'
      XB=-1.238,-1.139,-3.976,-1.501,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_66'
      XB=-1.238,-1.139,1.568,2.063,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_67'
      XB=3.118,3.514,-4.669,13.844,11.850,11.949
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_68'
      XB=0.940,1.039,-4.669,-3.085,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_69'
      XB=-0.842,-0.743,-4.669,-2.194,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_70'
      XB=-0.842,-0.644,-1.699,-1.501,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_71'
      XB=-2.030,-1.931,-4.669,-3.085,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_72'
      XB=-2.030,-1.931,-1.798,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_73'
      XB=-1.832,-1.733,-4.669,-2.194,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_74'
      XB=0.643,0.742,-4.669,-1.798,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_75'
      XB=0.643,0.841,-1.699,-1.501,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_76'
      XB=1.237,1.336,-4.372,-1.501,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_77'
      XB=1.237,1.336,1.568,2.459,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_78'
      XB=1.237,1.336,14.735,15.428,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_79'
      XB=2.029,2.128,-4.669,13.349,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_80'
      XB=1.237,1.336,-4.669,-4.372,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_81'
      XB=1.237,1.336,2.360,15.230,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_82'
      XB=1.039,1.138,-4.669,-3.481,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_83'
      XB=-0.743,-0.644,-4.669,-1.798,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_84'
      XB=1.039,1.138,-3.580,-1.600,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_85'
      XB=-1.337,-1.238,-4.669,-4.372,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_86'
      XB=-1.337,-1.238,2.558,15.329,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_87'
      XB=4.801,5.098,-4.669,13.844,11.355,11.454
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_88'
      XB=-0.941,-0.842,-2.689,-1.600,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_89'
      XB=-0.743,-0.644,-1.798,-1.699,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_90'
      XB=2.623,2.722,12.953,13.844,11.949,12.048
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_91'
      XB=1.831,1.930,-2.689,-1.897,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_92'
      XB=-1.931,-1.832,-2.689,-1.897,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_93'
      XB=1.732,1.831,-4.669,-2.194,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_94'
      XB=-0.842,-0.743,-2.194,-1.699,12.147,12.246
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_95'
      XB=-3.119,-3.020,13.052,13.844,11.850,11.949
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_96'
      XB=-2.030,-1.931,-3.184,-1.798,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_97'
      XB=-1.832,-1.733,-2.293,-1.897,12.048,12.147
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_98'
      XB=0.742,0.841,-4.669,-2.194,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&OBST ID='Roof round_99'
      XB=-1.139,-1.040,-4.669,-3.481,12.246,12.345
      SURF_ID='Gypsum wall'
      THICKEN=.TRUE.
      /
&DEVC ID='Roof break'
      FYI='Break the roof'
      QUANTITY='TEMPERATURE'
      SETPOINT=150.000
      INITIAL_STATE=.TRUE.
      XYZ=0.000,0.000,12.027
      /
! 176 voxels, resolution 0.100 m, in 6 s
&OBST ID='Floors_0'
      XB=-30.250,-1.950,7.854,13.754,4.250,4.350
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_1'
      XB=1.950,30.250,7.854,13.754,4.250,4.350
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_2'
      XB=-30.150,-1.450,-1.346,1.354,7.450,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_3'
      XB=1.450,30.150,-1.346,1.354,7.450,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_4'
      XB=-30.250,-1.950,13.254,13.754,4.350,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_5'
      XB=1.950,30.250,13.254,13.754,4.350,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_6'
      XB=-30.250,30.250,-13.846,-1.446,7.550,8.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_7'
      XB=-30.250,30.250,-13.846,-2.146,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_8'
      XB=-30.250,30.250,2.154,7.854,4.250,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_9'
      XB=-1.350,1.350,-13.746,-4.446,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_10'
      XB=-30.250,30.250,2.154,9.654,3.050,4.250
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_11'
      XB=-30.250,-1.950,7.854,11.954,4.350,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_12'
      XB=1.950,30.250,7.854,11.954,4.350,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_13'
      XB=-29.750,-1.450,-1.446,1.454,7.150,7.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_14'
      XB=1.450,29.750,-1.446,1.454,7.150,7.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_15'
      XB=-30.250,30.250,1.454,9.254,7.550,8.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_16'
      XB=-3.850,3.550,-4.446,-2.246,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_17'
      XB=-30.250,-1.950,9.254,13.754,7.550,8.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_18'
      XB=1.950,30.250,9.254,13.754,7.550,8.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_19'
      XB=-3.550,3.550,-4.446,-2.246,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_20'
      XB=-3.550,3.550,2.254,4.454,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_21'
      XB=-21.850,-2.150,-1.146,1.154,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_22'
      XB=2.150,20.150,-1.146,1.154,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_23'
      XB=-30.250,-1.450,-1.446,1.454,7.550,8.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_24'
      XB=1.450,30.250,-1.446,1.454,7.550,8.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_25'
      XB=-30.250,-2.150,-1.146,1.154,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_26'
      XB=2.150,30.250,-1.146,1.154,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_27'
      XB=-30.250,-1.950,9.654,13.754,3.050,4.250
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_28'
      XB=1.950,30.250,9.654,13.754,3.050,4.250
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_29'
      XB=-3.550,3.550,2.254,4.454,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_30'
      XB=-30.250,-2.050,11.954,13.254,4.350,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_31'
      XB=2.050,30.250,11.954,13.254,4.350,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_32'
      XB=-29.750,29.750,-2.246,-1.446,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_33'
      XB=-29.750,29.750,1.454,2.254,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_34'
      XB=-21.850,-1.350,-1.946,-1.846,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_35'
      XB=1.350,20.150,-1.946,-1.846,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_36'
      XB=-18.850,-16.150,2.254,2.354,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_37'
      XB=16.150,18.850,2.254,2.354,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_38'
      XB=-21.850,20.150,-2.246,-2.146,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_39'
      XB=-21.850,-1.250,-2.046,-1.946,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_40'
      XB=1.250,20.150,-2.046,-1.946,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_41'
      XB=-18.650,-16.350,-2.546,-2.446,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_42'
      XB=16.350,18.650,-2.546,-2.446,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_43'
      XB=-17.650,-17.350,-3.546,-3.446,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_44'
      XB=17.350,17.650,-3.546,-3.446,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_45'
      XB=-21.850,-1.650,1.554,1.654,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_46'
      XB=1.650,20.150,1.554,1.654,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_47'
      XB=-21.850,-1.750,-1.546,-1.446,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_48'
      XB=1.750,20.150,-1.546,-1.446,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_49'
      XB=-17.950,-17.050,-3.246,-3.146,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_50'
      XB=17.050,17.950,-3.246,-3.146,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_51'
      XB=-21.850,-1.550,-1.746,-1.646,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_52'
      XB=1.550,20.150,-1.746,-1.646,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_53'
      XB=-17.550,-17.450,3.554,3.654,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_54'
      XB=17.450,17.550,3.554,3.654,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_55'
      XB=-18.250,-16.750,-2.946,-2.846,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_56'
      XB=16.750,18.250,-2.946,-2.846,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_57'
      XB=-18.150,-16.850,2.954,3.054,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_58'
      XB=16.850,18.150,2.954,3.054,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_59'
      XB=-18.550,-16.450,-2.646,-2.546,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_60'
      XB=16.450,18.550,-2.646,-2.546,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_61'
      XB=-17.850,-17.150,3.254,3.354,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_62'
      XB=17.150,17.850,3.254,3.354,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_63'
      XB=-21.850,-1.950,1.254,1.354,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_64'
      XB=1.950,20.150,1.254,1.354,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_65'
      XB=-18.450,-16.550,2.654,2.754,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_66'
      XB=16.550,18.450,2.654,2.754,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_67'
      XB=-21.850,-2.050,1.154,1.254,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_68'
      XB=2.050,20.150,1.154,1.254,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_69'
      XB=-18.050,-16.950,3.054,3.154,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_70'
      XB=16.950,18.050,3.054,3.154,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_71'
      XB=-21.850,-2.050,-1.246,-1.146,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_72'
      XB=2.050,20.150,-1.246,-1.146,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_73'
      XB=-17.950,-17.050,3.154,3.254,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_74'
      XB=17.050,17.950,3.154,3.254,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_75'
      XB=-30.250,-1.650,1.554,1.654,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_76'
      XB=1.650,30.250,1.554,1.654,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_77'
      XB=-21.850,-1.850,1.354,1.454,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_78'
      XB=1.850,20.150,1.354,1.454,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_79'
      XB=-17.750,-17.250,3.354,3.454,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_80'
      XB=17.250,17.750,3.354,3.454,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_81'
      XB=-29.750,-1.450,1.354,1.454,7.450,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_82'
      XB=1.450,29.750,1.354,1.454,7.450,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_83'
      XB=-21.850,-1.550,1.654,1.754,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_84'
      XB=1.550,20.150,1.654,1.754,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_85'
      XB=-18.350,-16.650,-2.846,-2.746,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_86'
      XB=16.650,18.350,-2.846,-2.746,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_87'
      XB=-30.250,-1.950,1.254,1.354,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_88'
      XB=1.950,30.250,1.254,1.354,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_89'
      XB=-17.750,-17.250,-3.446,-3.346,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_90'
      XB=17.250,17.750,-3.446,-3.346,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_91'
      XB=-18.050,-16.950,-3.146,-3.046,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_92'
      XB=16.950,18.050,-3.146,-3.046,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_93'
      XB=-29.750,-1.450,-1.446,-1.346,7.450,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_94'
      XB=1.450,29.750,-1.446,-1.346,7.450,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_95'
      XB=-21.850,20.150,2.154,2.254,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_96'
      XB=-18.750,-16.250,-2.446,-2.346,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_97'
      XB=16.250,18.750,-2.446,-2.346,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_98'
      XB=-30.250,-1.850,-1.446,-1.346,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_99'
      XB=1.850,30.250,-1.446,-1.346,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_100'
      XB=-30.250,-1.250,1.954,2.054,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_101'
      XB=1.250,30.250,1.954,2.054,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_102'
      XB=-30.250,-1.850,1.354,1.454,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_103'
      XB=1.850,30.250,1.354,1.454,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_104'
      XB=-18.350,-16.650,2.754,2.854,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_105'
      XB=16.650,18.350,2.754,2.854,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_106'
      XB=-18.650,-16.350,2.454,2.554,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_107'
      XB=16.350,18.650,2.454,2.554,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_108'
      XB=-21.850,-1.250,1.954,2.054,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_109'
      XB=1.250,20.150,1.954,2.054,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_110'
      XB=-30.250,-1.150,-2.146,-2.046,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_111'
      XB=1.150,30.250,-2.146,-2.046,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_112'
      XB=-17.850,-17.150,-3.346,-3.246,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_113'
      XB=17.150,17.850,-3.346,-3.246,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_114'
      XB=-30.250,-1.750,-1.546,-1.446,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_115'
      XB=1.750,30.250,-1.546,-1.446,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_116'
      XB=-30.250,-1.350,1.854,1.954,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_117'
      XB=1.350,30.250,1.854,1.954,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_118'
      XB=-21.850,-1.150,2.054,2.154,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_119'
      XB=1.150,20.150,2.054,2.154,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_120'
      XB=-18.750,-16.250,2.354,2.454,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_121'
      XB=16.250,18.750,2.354,2.454,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_122'
      XB=-21.850,-1.850,-1.446,-1.346,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_123'
      XB=1.850,20.150,-1.446,-1.346,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_124'
      XB=-30.250,-1.750,1.454,1.554,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_125'
      XB=1.750,30.250,1.454,1.554,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_126'
      XB=-30.250,-2.050,-1.246,-1.146,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_127'
      XB=2.050,30.250,-1.246,-1.146,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_128'
      XB=-17.650,-17.350,3.454,3.554,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_129'
      XB=17.350,17.650,3.454,3.554,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_130'
      XB=-30.250,-1.450,-1.846,-1.746,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_131'
      XB=1.450,30.250,-1.846,-1.746,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_132'
      XB=-21.850,-1.950,-1.346,-1.246,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_133'
      XB=1.950,20.150,-1.346,-1.246,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_134'
      XB=-18.150,-16.850,-3.046,-2.946,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_135'
      XB=16.850,18.150,-3.046,-2.946,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_136'
      XB=-30.250,-1.650,-1.646,-1.546,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_137'
      XB=1.650,30.250,-1.646,-1.546,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_138'
      XB=-30.250,-1.450,1.754,1.854,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_139'
      XB=1.450,30.250,1.754,1.854,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_140'
      XB=-21.850,-1.450,1.754,1.854,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_141'
      XB=1.450,20.150,1.754,1.854,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_142'
      XB=-18.550,-16.450,2.554,2.654,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_143'
      XB=16.450,18.550,2.554,2.654,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_144'
      XB=-30.250,-2.050,1.154,1.254,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_145'
      XB=2.050,30.250,1.154,1.254,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_146'
      XB=-21.850,-1.650,-1.646,-1.546,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_147'
      XB=1.650,20.150,-1.646,-1.546,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_148'
      XB=-18.850,-16.150,-2.346,-2.246,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_149'
      XB=16.150,18.850,-2.346,-2.246,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_150'
      XB=-30.250,-1.150,2.054,2.154,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_151'
      XB=1.150,30.250,2.054,2.154,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_152'
      XB=-21.850,-1.750,1.454,1.554,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_153'
      XB=1.750,20.150,1.454,1.554,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_154'
      XB=-30.250,-1.350,-1.946,-1.846,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_155'
      XB=1.350,30.250,-1.946,-1.846,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_156'
      XB=-21.850,-1.450,-1.846,-1.746,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_157'
      XB=1.450,20.150,-1.846,-1.746,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_158'
      XB=-30.250,-1.950,-1.346,-1.246,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_159'
      XB=1.950,30.250,-1.346,-1.246,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_160'
      XB=-17.550,-17.450,-3.646,-3.546,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_161'
      XB=17.450,17.550,-3.646,-3.546,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_162'
      XB=-21.850,-1.350,1.854,1.954,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_163'
      XB=1.350,20.150,1.854,1.954,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_164'
      XB=-18.250,-16.750,2.854,2.954,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_165'
      XB=16.750,18.250,2.854,2.954,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_166'
      XB=-30.250,-1.550,-1.746,-1.646,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_167'
      XB=1.550,30.250,-1.746,-1.646,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_168'
      XB=-18.450,-16.550,-2.746,-2.646,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_169'
      XB=16.550,18.450,-2.746,-2.646,7.150,7.550
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_170'
      XB=-21.850,-1.150,-2.146,-2.046,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_171'
      XB=1.150,20.150,-2.146,-2.046,2.650,3.050
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_172'
      XB=-30.250,-1.550,1.654,1.754,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_173'
      XB=1.550,30.250,1.654,1.754,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_174'
      XB=-30.250,-1.250,-2.046,-1.946,3.050,4.450
      SURF_ID='Gypsum wall'
      /
&OBST ID='Floors_175'
      XB=1.250,30.250,-2.046,-1.946,3.050,4.450
      SURF_ID='Gypsum wall'
      /
! -- 05 Output: 
&DEVC ID='Smoke detector'
      PROP_ID='Acme smoke detector'
      XYZ=5.000,0.000,2.500
      /
! 2 planes
&SLCF ID='Slcf visibility_0'
      PBX=0.000
      QUANTITY='VISIBILITY'
      /
&SLCF ID='Slcf visibility_1'
      PBY=-0.000
      QUANTITY='VISIBILITY'
      /
! 2 planes
&SLCF ID='Slcf temp_0'
      PBX=0.000
      QUANTITY='TEMPERATURE'
      VECTOR=.TRUE.
      /
&SLCF ID='Slcf temp_1'
      PBY=-0.000
      QUANTITY='TEMPERATURE'
      VECTOR=.TRUE.
      /

&TAIL /
! Generated in 13 s.